
OS:Version,
  {c3b14f8e-4921-4cf8-ae1e-4d3281e888bd}, !- Handle
  2.1.0;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  MIAMI INTL AP,                          !- Name
  25.817,                                 !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3bbb7eb9-0b3d-4878-895f-b7370b84b437}, !- Building Story Name
  {1d524335-e1e1-465b-a203-9e218e83339e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {294df3ca-ad94-460e-9478-41843d60a07b}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {ba29101e-60d0-443e-bd59-e27dbb0745c2}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3bbb7eb9-0b3d-4878-895f-b7370b84b437}, !- Building Story Name
  {46389cbe-a36b-41e2-a130-45c020d5d17b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3bbb7eb9-0b3d-4878-895f-b7370b84b437}, !- Building Story Name
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3bbb7eb9-0b3d-4878-895f-b7370b84b437}, !- Building Story Name
  {9c44f829-c49c-4e62-ac39-fe493b89e415}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {3bbb7eb9-0b3d-4878-895f-b7370b84b437}, !- Building Story Name
  {39b80379-e566-44aa-a430-9719b5e0045a}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  DOE Ref 1980-2004-SmallOffice-ASHRAE 169-2006-1A created: 2017-12-09 10:05:27 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {9418f051-3604-49ed-883c-4c30c17294c3}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  SmallOffice;                            !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:SpaceType,
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  ,                                       !- Default Construction Set Name
  {050446ff-7652-4bac-814a-5ab2645cd2d9}, !- Default Schedule Set Name
  {913c9604-812d-4f33-9ed3-e7a6f30d2658}, !- Group Rendering Name
  {15d12690-cb0d-4158-b06f-8d69739e07ef}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {49ba98cd-5c61-46d8-9bfc-d8e5ba9d4d6f}, !- Handle
  Rendering Color 1,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {294df3ca-ad94-460e-9478-41843d60a07b}, !- Handle
  Office Attic,                           !- Name
  ,                                       !- Default Construction Set Name
  {50d2bb45-b1d2-4355-bde2-d4f5e9a1abde}, !- Default Schedule Set Name
  {d8517de3-7b33-4baf-8eab-91cead832139}, !- Group Rendering Name
  {5ff43368-02d4-4ff9-8a0e-3682602176f3}, !- Design Specification Outdoor Air Object Name
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {07adb4f0-fa78-4ef2-b665-8c5dd9023595}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8517de3-7b33-4baf-8eab-91cead832139}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {5ff43368-02d4-4ff9-8a0e-3682602176f3}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {554f741c-d5be-47ca-9271-cccd5215ce79}, !- Handle
  Office Attic Infiltration,              !- Name
  {294df3ca-ad94-460e-9478-41843d60a07b}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {50d2bb45-b1d2-4355-bde2-d4f5e9a1abde}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {494e4589-74eb-4ad4-a117-b2c98b532bcd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {494e4589-74eb-4ad4-a117-b2c98b532bcd}, !- Handle
  Small Office Infil Quarter On,          !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  {f8424823-d1be-47f8-9c44-8cf5055a0588}, !- Default Day Schedule Name
  {3a04701d-4971-47dc-9fe9-49b7a1c6a0b5}, !- Summer Design Day Schedule Name
  {cfd80c9f-ffaf-47b5-85d4-a938748cd37f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f8424823-d1be-47f8-9c44-8cf5055a0588}, !- Handle
  Small Office Infil Quarter On Default,  !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {38d8bbf5-5f44-4f69-9590-83163ba915e3}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a04701d-4971-47dc-9fe9-49b7a1c6a0b5}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {a378dd31-d9f7-4888-9858-a0dc09ba12eb}, !- Handle
  Schedule Rule 1,                        !- Name
  {494e4589-74eb-4ad4-a117-b2c98b532bcd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8a26956c-67e0-4e5d-b2d5-37ba4d241573}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8a26956c-67e0-4e5d-b2d5-37ba4d241573}, !- Handle
  Small Office Infil Quarter On Sun Day,  !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edc5294c-f74b-4707-ab21-c281cbb42bfb}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cfd80c9f-ffaf-47b5-85d4-a938748cd37f}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b52fed36-b9f0-45e0-a838-a6c45747c948}, !- Handle
  Schedule Rule 2,                        !- Name
  {494e4589-74eb-4ad4-a117-b2c98b532bcd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ff7a9c6c-9489-4b08-90c3-e05a9f046b31}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff7a9c6c-9489-4b08-90c3-e05a9f046b31}, !- Handle
  Small Office Infil Quarter On WntrDsn|Sat Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {bf1c048e-5a56-4136-843a-65eea71679ce}, !- Handle
  Office Attic Thermostat;                !- Name

OS:Rendering:Color,
  {913c9604-812d-4f33-9ed3-e7a6f30d2658}, !- Handle
  Rendering Color 4,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {4a55785b-246b-4b16-824c-3eede9034e39}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0430556416668389,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {10137ce4-f40d-4ebb-9aef-d2e745b55df7}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {4a55785b-246b-4b16-824c-3eede9034e39}, !- People Definition Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {549d0ede-c3d1-4146-b9e5-1c12c855378b}, !- Work Efficiency Schedule Name
  {96c565a8-6a7d-4732-bcb0-a61b30cf8bcb}, !- Clothing Insulation Schedule Name
  {46af9820-4978-435e-8847-291dc76ad9d2}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {96c565a8-6a7d-4732-bcb0-a61b30cf8bcb}, !- Handle
  Clothing Schedule,                      !- Name
  {90b6e218-df92-4fb1-ba12-5be13aac7283}, !- Schedule Type Limits Name
  {ed4ea2cc-1c26-473e-9719-bd77b92c3229}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed4ea2cc-1c26-473e-9719-bd77b92c3229}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {90b6e218-df92-4fb1-ba12-5be13aac7283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91752e0a-a6a0-4b8a-8f47-6bbf1888d15f}, !- Handle
  Schedule Rule 3,                        !- Name
  {96c565a8-6a7d-4732-bcb0-a61b30cf8bcb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e61c37f5-703b-46ee-aab4-603eb2544ceb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e61c37f5-703b-46ee-aab4-603eb2544ceb}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {90b6e218-df92-4fb1-ba12-5be13aac7283}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {90b6e218-df92-4fb1-ba12-5be13aac7283}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {46af9820-4978-435e-8847-291dc76ad9d2}, !- Handle
  Air Velocity Schedule,                  !- Name
  {06c7504c-5851-4232-b1cc-03244c6eb67f}, !- Schedule Type Limits Name
  {4aba4f70-1f91-4ab0-ab61-97e841d1a8d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aba4f70-1f91-4ab0-ab61-97e841d1a8d0}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {06c7504c-5851-4232-b1cc-03244c6eb67f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {06c7504c-5851-4232-b1cc-03244c6eb67f}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {549d0ede-c3d1-4146-b9e5-1c12c855378b}, !- Handle
  Work Efficiency Schedule,               !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  {e6049676-5213-4eb4-8725-55a0e5f7263c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6049676-5213-4eb4-8725-55a0e5f7263c}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {851b6829-e5f4-49f0-9983-c2fad7d6cf56}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  19.4826778542446,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f8de4364-db37-4f45-ba1f-edefe767cdc8}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {851b6829-e5f4-49f0-9983-c2fad7d6cf56}, !- Lights Definition Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {8d188717-71e8-4e21-8665-078703b335d8}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5319d51b-3445-4f54-8748-c527c1c1dbf8}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {8d188717-71e8-4e21-8665-078703b335d8}, !- Electric Equipment Definition Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {15d12690-cb0d-4158-b06f-8d69739e07ef}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1bd361c9-1ad6-4fff-a6e7-601f11b18099}, !- Handle
  Office WholeBuilding - Sm Office Infiltration, !- Name
  {221ae1f2-5803-4ba2-bad9-0bff50a54cbe}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001133856,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {050446ff-7652-4bac-814a-5ab2645cd2d9}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d30b7506-2781-49a2-8268-a05d13e01bf9}, !- Number of People Schedule Name
  {169c01d2-9a4d-43d7-8787-2c9245d2bd48}, !- People Activity Level Schedule Name
  {5758017b-5f7b-4f0f-aa83-0487601a1238}, !- Lighting Schedule Name
  {28b554f8-bb65-46ad-8717-eecf13e0c304}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {494e4589-74eb-4ad4-a117-b2c98b532bcd}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d30b7506-2781-49a2-8268-a05d13e01bf9}, !- Handle
  Small Office Bldg Occ,                  !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  {7762b3a2-5775-4439-bb1d-98a121087a1d}, !- Default Day Schedule Name
  {0a3aa840-3b30-450a-8ba2-654796ea50fd}, !- Summer Design Day Schedule Name
  {e9ad3f31-5847-4974-9784-c522ab2f72a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7762b3a2-5775-4439-bb1d-98a121087a1d}, !- Handle
  Small Office Bldg Occ Default,          !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.949999988079071,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.949999988079071,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929,                      !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.100000001490116,                      !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0500000007450581;                     !- Value Until Time 9

OS:Schedule:Rule,
  {d2af9697-9ac8-40c6-94f0-1afd3cca5f08}, !- Handle
  Schedule Rule 4,                        !- Name
  {d30b7506-2781-49a2-8268-a05d13e01bf9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c81ebb40-efb3-4b81-8ce5-88ba9400a027}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c81ebb40-efb3-4b81-8ce5-88ba9400a027}, !- Handle
  Small Office Bldg Occ Sat Day,          !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581,                     !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {38935038-e861-43a3-a227-52f1e4287762}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a3aa840-3b30-450a-8ba2-654796ea50fd}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7a6b1918-2c7f-437b-9abd-55090135fd88}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9ad3f31-5847-4974-9784-c522ab2f72a3}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9047327d-8e01-4273-950f-4a96da06b1e1}, !- Handle
  Schedule Rule 5,                        !- Name
  {d30b7506-2781-49a2-8268-a05d13e01bf9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {44b267e2-560d-4814-9b59-101ab85451bd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {44b267e2-560d-4814-9b59-101ab85451bd}, !- Handle
  Small Office Bldg Occ WntrDsn|Sun Day,  !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {169c01d2-9a4d-43d7-8787-2c9245d2bd48}, !- Handle
  Small Office Activity,                  !- Name
  {58ad1037-19f1-4421-b886-72601b2073a4}, !- Schedule Type Limits Name
  {571c2d61-cd66-4c26-b99f-d9da0e8eba17}, !- Default Day Schedule Name
  {5a1d02ee-1f27-4a83-b696-2b300918fe01}, !- Summer Design Day Schedule Name
  {7fcfee82-7ab6-48c2-b146-515310481a7a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {571c2d61-cd66-4c26-b99f-d9da0e8eba17}, !- Handle
  Small Office Activity Default,          !- Name
  {58ad1037-19f1-4421-b886-72601b2073a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {04e4c401-062f-41c0-bc79-ee211bbcb4bd}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7fcfee82-7ab6-48c2-b146-515310481a7a}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {58ad1037-19f1-4421-b886-72601b2073a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {49e08164-0f55-4b7b-b2db-3cc1a6de129c}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a1d02ee-1f27-4a83-b696-2b300918fe01}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {58ad1037-19f1-4421-b886-72601b2073a4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {58ad1037-19f1-4421-b886-72601b2073a4}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {5758017b-5f7b-4f0f-aa83-0487601a1238}, !- Handle
  Office Bldg Light,                      !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  {719e3137-743d-418f-9443-213220640ac9}, !- Default Day Schedule Name
  {e8ef6269-238a-46fa-af5f-be63b3a172fa}, !- Summer Design Day Schedule Name
  {d10444e7-2462-4e72-a9da-6f2e5082700f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {719e3137-743d-418f-9443-213220640ac9}, !- Handle
  Office Bldg Light Default,              !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.899999976158142,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.800000011920929,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.300000011920929,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.200000002980232,                      !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.100000001490116,                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.0500000007450581;                     !- Value Until Time 11

OS:Schedule:Rule,
  {b869e934-1a8c-4d64-8e9e-1dddae6fe55c}, !- Handle
  Schedule Rule 6,                        !- Name
  {5758017b-5f7b-4f0f-aa83-0487601a1238}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f336613f-30a9-465a-9f5c-5ca4e9c467ac}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f336613f-30a9-465a-9f5c-5ca4e9c467ac}, !- Handle
  Office Bldg Light Sat Day,              !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Day,
  {c02aead9-f6a0-442a-84dc-af3dc7829111}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8ef6269-238a-46fa-af5f-be63b3a172fa}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {69c9914d-9314-4d5e-8b49-b55039e050d6}, !- Handle
  Schedule Rule 7,                        !- Name
  {5758017b-5f7b-4f0f-aa83-0487601a1238}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {edfb3b88-8dda-4a7b-8cc7-6d734997cc9a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {edfb3b88-8dda-4a7b-8cc7-6d734997cc9a}, !- Handle
  Office Bldg Light Sun Day,              !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bfaf2887-ad38-4446-b6ca-413975562453}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d10444e7-2462-4e72-a9da-6f2e5082700f}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {28b554f8-bb65-46ad-8717-eecf13e0c304}, !- Handle
  Small Office Bldg Equip,                !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  {06c329c3-001b-4123-a2ee-b26798a3f0df}, !- Default Day Schedule Name
  {6bdd8698-29c7-466a-9bec-9a2c002c6fec}, !- Summer Design Day Schedule Name
  {c80ab16a-29d6-4e11-86ed-4ec69d707b6c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {06c329c3-001b-4123-a2ee-b26798a3f0df}, !- Handle
  Small Office Bldg Equip Default,        !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {4a6312cc-a284-4d29-9d9a-8c91a2453ee6}, !- Handle
  Schedule Rule 8,                        !- Name
  {28b554f8-bb65-46ad-8717-eecf13e0c304}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5e3fa2c0-d4f8-4206-8d21-553fa203bdc3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5e3fa2c0-d4f8-4206-8d21-553fa203bdc3}, !- Handle
  Small Office Bldg Equip Sat Day,        !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3;                                    !- Value Until Time 5

OS:Schedule:Day,
  {a886eba0-d51c-4193-8af2-879afd089f56}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6bdd8698-29c7-466a-9bec-9a2c002c6fec}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {86aaea66-41a8-48f8-91dc-80feef00881b}, !- Handle
  Schedule Rule 9,                        !- Name
  {28b554f8-bb65-46ad-8717-eecf13e0c304}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8717c0e3-8a9a-449f-a64e-2cc04ceef5fa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8717c0e3-8a9a-449f-a64e-2cc04ceef5fa}, !- Handle
  Small Office Bldg Equip Sun Day,        !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Schedule:Day,
  {944f9c42-a280-4cbd-b028-a9eed9b065e0}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c80ab16a-29d6-4e11-86ed-4ec69d707b6c}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {514641d7-87b9-4fe0-80ea-477006ce21b4}, !- Handle
  Office WholeBuilding - Sm Office Thermostat, !- Name
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Heating Setpoint Temperature Schedule Name
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Handle
  Small Office HtgSetp,                   !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  {2144d743-08c6-4497-b128-248a67052d8a}, !- Default Day Schedule Name
  {808f9af2-c500-4b11-9725-d79881363eb9}, !- Summer Design Day Schedule Name
  {e2f5dcdd-99ce-468c-a381-8f7091136429}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2144d743-08c6-4497-b128-248a67052d8a}, !- Handle
  Small Office HtgSetp Default,           !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e86b0909-9aa8-4aef-be2c-4097733f80cc}, !- Handle
  Schedule Rule 10,                       !- Name
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da792263-3237-455c-b273-7b5d075c48b7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da792263-3237-455c-b273-7b5d075c48b7}, !- Handle
  Small Office HtgSetp Sat Day,           !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {f85d2888-d000-4487-9833-c1b1f9bc6a4d}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {808f9af2-c500-4b11-9725-d79881363eb9}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a3812aa1-e567-49c9-a52f-e16b30641eb1}, !- Handle
  Schedule Rule 11,                       !- Name
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3cd8c68d-8d87-41db-af00-22bb2c8ebc32}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3cd8c68d-8d87-41db-af00-22bb2c8ebc32}, !- Handle
  Small Office HtgSetp SmrDsn|Sun Day,    !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f0576c8b-d5ba-4c32-b857-dd8246dc5738}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2f5dcdd-99ce-468c-a381-8f7091136429}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}, !- Handle
  Small Office ClgSetp,                   !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  {74c88c80-f4f5-45f4-ad8f-7193781e7b8c}, !- Default Day Schedule Name
  {0036c19d-f2f1-4df5-aa5a-5df37db75627}, !- Summer Design Day Schedule Name
  {a2081af0-7c44-4c08-9b6e-4773d31f41c3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74c88c80-f4f5-45f4-ad8f-7193781e7b8c}, !- Handle
  Small Office ClgSetp Default,           !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445,                       !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  23.999998304579,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444445;                       !- Value Until Time 3

OS:Schedule:Day,
  {206e070e-872a-43d5-afd1-ab4b4bfcd421}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0036c19d-f2f1-4df5-aa5a-5df37db75627}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a4b93cd2-2a22-4881-8afe-26986ede1cf9}, !- Handle
  Schedule Rule 12,                       !- Name
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6ad970e3-4a93-47ad-a982-55c84488d65a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6ad970e3-4a93-47ad-a982-55c84488d65a}, !- Handle
  Small Office ClgSetp Sat Day,           !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445,                       !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.999998304579,                        !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.4444444444445;                       !- Value Until Time 3

OS:Schedule:Day,
  {f02ab883-a600-4185-aaf2-1a234c8e3dfe}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2081af0-7c44-4c08-9b6e-4773d31f41c3}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ca4374b5-c4a2-4357-9626-eae3807934cb}, !- Handle
  Schedule Rule 13,                       !- Name
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ddd3a503-dc73-4608-83c5-eea6c943d757}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ddd3a503-dc73-4608-83c5-eea6c943d757}, !- Handle
  Small Office ClgSetp WntrDsn|Sun Day,   !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.4444444444445;                       !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {3d0d5326-1e06-4e3e-a166-e0989e115f3c}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {94b80e61-b300-4f7f-afde-9f6e58fee27f}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {23b90152-eb63-4fac-84d2-84ef753f8a17}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {d92ca90b-00f3-4f92-b0cd-d83c1b0f885f}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {de7da3e5-3856-440e-825d-1b8a7dedde44}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {dd8f13ad-19c2-442c-8d2a-0b7f49c821e7}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {23b90152-eb63-4fac-84d2-84ef753f8a17}, !- Layer 1
  {d92ca90b-00f3-4f92-b0cd-d83c1b0f885f}, !- Layer 2
  {de7da3e5-3856-440e-825d-1b8a7dedde44}; !- Layer 3

OS:Material,
  {d7ac7985-5c09-4d6e-aede-825dfbb7c050}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ba5bbd59-bad5-428c-b5e6-807a8134dd7c}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {d7ac7985-5c09-4d6e-aede-825dfbb7c050}, !- Layer 1
  {d7ac7985-5c09-4d6e-aede-825dfbb7c050}; !- Layer 2

OS:Material,
  {76b84f31-335a-4f0e-9e71-2e8a0904f014}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {49b2a8ed-c374-4d4f-b8a7-c87102c2794f}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {76b84f31-335a-4f0e-9e71-2e8a0904f014}; !- Layer 1

OS:Construction,
  {54c485a5-17aa-4e31-969a-919a1e902346}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {76b84f31-335a-4f0e-9e71-2e8a0904f014}, !- Layer 1
  {23b90152-eb63-4fac-84d2-84ef753f8a17}; !- Layer 2

OS:DefaultConstructionSet,
  {d5194f4b-8e5f-4f68-bd31-692301731ac9}, !- Handle
  DOE Ref pre-1980 - Office - ASHRAE 169-2006-1A, !- Name
  {05adac65-4fc9-4057-b08c-7ca489e540dd}, !- Default Exterior Surface Constructions Name
  {98704352-57d8-4fa1-9a24-722b68a192b4}, !- Default Interior Surface Constructions Name
  {045a5e5f-6139-4069-aba0-cc3dfbc92994}, !- Default Ground Contact Surface Constructions Name
  {a3221562-a065-4c2a-8ad6-a60cbc8b4fd6}, !- Default Exterior SubSurface Constructions Name
  {cf3a5f5a-3e0d-49b8-8ce5-bf8e01fb3bdf}, !- Default Interior SubSurface Constructions Name
  {42d57e20-9a49-4205-a278-6dcad54c94e5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {05adac65-4fc9-4057-b08c-7ca489e540dd}, !- Handle
  Default Surface Constructions 1,        !- Name
  {897124db-63c0-45bf-9afc-e18628414d0d}, !- Floor Construction Name
  {364c604d-f289-409d-9646-284a1ff9ebdb}, !- Wall Construction Name
  {b96366e8-2c7b-4e3e-ab71-bba5f153c163}; !- Roof Ceiling Construction Name

OS:Construction,
  {897124db-63c0-45bf-9afc-e18628414d0d}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {3de813e7-4cfa-4159-9a72-dfc7affdc091}, !- Layer 1
  {dd8b01c0-d971-4b16-8f28-4609f5eb5fa5}, !- Layer 2
  {fffd0cfa-0159-4f51-a39c-fd2880321dce}; !- Layer 3

OS:StandardsInformation:Construction,
  {a87aa5ec-88f9-4793-9527-dfc2339fc63c}, !- Handle
  {897124db-63c0-45bf-9afc-e18628414d0d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {3de813e7-4cfa-4159-9a72-dfc7affdc091}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.345060431736824,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dd8b01c0-d971-4b16-8f28-4609f5eb5fa5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fffd0cfa-0159-4f51-a39c-fd2880321dce}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {364c604d-f289-409d-9646-284a1ff9ebdb}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {970fb3bf-5d32-467d-ba1b-77badf60bfea}, !- Layer 1
  {bfb0020e-3829-431b-8409-fd3ba625ed49}, !- Layer 2
  {3de813e7-4cfa-4159-9a72-dfc7affdc091}, !- Layer 3
  {ad51d0df-8ae6-40f6-822c-66f8bb5d5ae6}; !- Layer 4

OS:StandardsInformation:Construction,
  {6d6b5f24-f830-4cb6-becc-3ee3ceccce92}, !- Handle
  {364c604d-f289-409d-9646-284a1ff9ebdb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {970fb3bf-5d32-467d-ba1b-77badf60bfea}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {bfb0020e-3829-431b-8409-fd3ba625ed49}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ad51d0df-8ae6-40f6-822c-66f8bb5d5ae6}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {b96366e8-2c7b-4e3e-ab71-bba5f153c163}, !- Handle
  Typical IEAD Roof R-10.0,               !- Name
  ,                                       !- Surface Rendering Name
  {4ac50c18-3463-4392-8927-bb2d20042651}, !- Layer 1
  {9b00350a-911b-4548-8caf-b0524dfc5ea4}, !- Layer 2
  {a184fec5-32a0-41fb-8c40-e154b01f9b78}; !- Layer 3

OS:StandardsInformation:Construction,
  {0048a1fd-56cc-47cd-bb99-0de6f8963c3a}, !- Handle
  {b96366e8-2c7b-4e3e-ab71-bba5f153c163}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {4ac50c18-3463-4392-8927-bb2d20042651}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {a184fec5-32a0-41fb-8c40-e154b01f9b78}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {98704352-57d8-4fa1-9a24-722b68a192b4}, !- Handle
  Default Surface Constructions 2,        !- Name
  {e5ec57be-6e3c-443f-95e7-11321819d52d}, !- Floor Construction Name
  {a186517e-b138-4ea1-9dba-f8df2508ca28}, !- Wall Construction Name
  {15f07344-256e-4142-95de-f6288b7896ab}; !- Roof Ceiling Construction Name

OS:Construction,
  {e5ec57be-6e3c-443f-95e7-11321819d52d}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {d92ca90b-00f3-4f92-b0cd-d83c1b0f885f}, !- Layer 1
  {23b90152-eb63-4fac-84d2-84ef753f8a17}; !- Layer 2

OS:StandardsInformation:Construction,
  {ca136e87-7e09-495b-89de-95972071d429}, !- Handle
  {e5ec57be-6e3c-443f-95e7-11321819d52d}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a186517e-b138-4ea1-9dba-f8df2508ca28}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {d7ac7985-5c09-4d6e-aede-825dfbb7c050}, !- Layer 1
  {d7ac7985-5c09-4d6e-aede-825dfbb7c050}; !- Layer 2

OS:StandardsInformation:Construction,
  {5e3d679e-dbed-46c6-b777-bb941b7eb356}, !- Handle
  {a186517e-b138-4ea1-9dba-f8df2508ca28}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {15f07344-256e-4142-95de-f6288b7896ab}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {23b90152-eb63-4fac-84d2-84ef753f8a17}, !- Layer 1
  {d92ca90b-00f3-4f92-b0cd-d83c1b0f885f}; !- Layer 2

OS:StandardsInformation:Construction,
  {ffb689ba-3207-4867-8302-bad1a17ef859}, !- Handle
  {15f07344-256e-4142-95de-f6288b7896ab}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {045a5e5f-6139-4069-aba0-cc3dfbc92994}, !- Handle
  Default Surface Constructions 3,        !- Name
  {18779a58-bbd5-4ac4-b63b-43c1e8021ed5}, !- Floor Construction Name
  {5751dd56-f8a4-4453-aa9e-8ce62a83b88e}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {18779a58-bbd5-4ac4-b63b-43c1e8021ed5}, !- Handle
  ext-slab-mass,                          !- Name
  ,                                       !- Surface Rendering Name
  {45c2d396-aebc-4750-a55c-686f4a6d4009}, !- Layer 1
  {23b90152-eb63-4fac-84d2-84ef753f8a17}; !- Layer 2

OS:StandardsInformation:Construction,
  {1f34973c-165d-4d30-9378-ddf261e05aa6}, !- Handle
  {18779a58-bbd5-4ac4-b63b-43c1e8021ed5}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {45c2d396-aebc-4750-a55c-686f4a6d4009}, !- Handle
  HW CONCRETE,                            !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31125355293807,                       !- Conductivity {W/m-K}
  2240.00141458147,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5751dd56-f8a4-4453-aa9e-8ce62a83b88e}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {dd87135c-450d-446e-9988-f973cdf0a963}; !- Layer 1

OS:StandardsInformation:Construction,
  {8d8574cc-bfb3-4c39-8884-c73481eb89b2}, !- Handle
  {5751dd56-f8a4-4453-aa9e-8ce62a83b88e}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {dccd045b-7598-4329-9291-b0116e626747}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {dd87135c-450d-446e-9988-f973cdf0a963}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {a3221562-a065-4c2a-8ad6-a60cbc8b4fd6}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {4a9482f6-9a32-4fa5-9e28-5c6126d4e1e0}, !- Fixed Window Construction Name
  {4a9482f6-9a32-4fa5-9e28-5c6126d4e1e0}, !- Operable Window Construction Name
  {48d544e9-2cbe-4c21-b884-0ad28eed4837}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {031d99d4-4a2d-47dc-a845-8e3b04bcc04e}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {a98d3967-6223-4eb6-ab5a-9b033fb3afe9}, !- Tubular Daylight Dome Construction Name
  {a98d3967-6223-4eb6-ab5a-9b033fb3afe9}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {4a9482f6-9a32-4fa5-9e28-5c6126d4e1e0}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {d627bbf7-e525-4392-ae57-4e4a39214b8e}; !- Layer 1

OS:StandardsInformation:Construction,
  {6bca3049-4763-49c4-b900-1a0cf8622785}, !- Handle
  {4a9482f6-9a32-4fa5-9e28-5c6126d4e1e0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {d627bbf7-e525-4392-ae57-4e4a39214b8e}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {48d544e9-2cbe-4c21-b884-0ad28eed4837}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {f5cd139e-7722-429c-9b21-013f1d186d16}, !- Layer 1
  {dccd045b-7598-4329-9291-b0116e626747}; !- Layer 2

OS:StandardsInformation:Construction,
  {fcbd23af-51bf-4c66-a578-672b763d5771}, !- Handle
  {48d544e9-2cbe-4c21-b884-0ad28eed4837}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f5cd139e-7722-429c-9b21-013f1d186d16}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {031d99d4-4a2d-47dc-a845-8e3b04bcc04e}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {dccd045b-7598-4329-9291-b0116e626747}; !- Layer 1

OS:StandardsInformation:Construction,
  {e0bb39e5-7ce5-48f8-aea6-839274f69e97}, !- Handle
  {031d99d4-4a2d-47dc-a845-8e3b04bcc04e}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {a98d3967-6223-4eb6-ab5a-9b033fb3afe9}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {d0f0f23b-8249-414a-be4a-b1f7d0b45528}; !- Layer 1

OS:StandardsInformation:Construction,
  {23a7bdc6-49c7-4c79-9356-bb7a6fa199be}, !- Handle
  {a98d3967-6223-4eb6-ab5a-9b033fb3afe9}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {d0f0f23b-8249-414a-be4a-b1f7d0b45528}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {cf3a5f5a-3e0d-49b8-8ce5-bf8e01fb3bdf}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {a98d3967-6223-4eb6-ab5a-9b033fb3afe9}, !- Fixed Window Construction Name
  {a98d3967-6223-4eb6-ab5a-9b033fb3afe9}, !- Operable Window Construction Name
  {a9c484ef-859d-4710-81f1-3fea95cadf08}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {a9c484ef-859d-4710-81f1-3fea95cadf08}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {7f1ea272-b8d1-4447-8351-a6e5a7cbcd1f}; !- Layer 1

OS:StandardsInformation:Construction,
  {3af11fc9-50a5-4038-9946-7e22334469af}, !- Handle
  {a9c484ef-859d-4710-81f1-3fea95cadf08}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {7f1ea272-b8d1-4447-8351-a6e5a7cbcd1f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {42d57e20-9a49-4205-a278-6dcad54c94e5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {7f1ea272-b8d1-4447-8351-a6e5a7cbcd1f}; !- Layer 1

OS:StandardsInformation:Construction,
  {a3d45f7a-e7fa-4104-8df4-c7f5a619cb4d}, !- Handle
  {42d57e20-9a49-4205-a278-6dcad54c94e5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ab49bf54-e000-47d2-a5f9-c62a4a2ffb5e}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f984a9a1-ccdc-459c-90a7-c17aa7495621}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {ab49bf54-e000-47d2-a5f9-c62a4a2ffb5e}; !- Layer 1

OS:InternalMass:Definition,
  {8e32bc2e-8179-4588-839d-e675ac13a830}, !- Handle
  Internal Mass Definition 1,             !- Name
  {f984a9a1-ccdc-459c-90a7-c17aa7495621}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c86d7f84-3e2b-461e-a9d1-e8d24d966083}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {8e32bc2e-8179-4588-839d-e675ac13a830}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}; !- Space or SpaceType Name

OS:InternalMass,
  {7cce5fb9-ab75-48a7-aca1-b13d84f3da39}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {8e32bc2e-8179-4588-839d-e675ac13a830}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}; !- Space or SpaceType Name

OS:InternalMass,
  {4483768e-268c-4d45-ae7f-b41ed5f356dc}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {8e32bc2e-8179-4588-839d-e675ac13a830}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}; !- Space or SpaceType Name

OS:InternalMass,
  {30fb96fe-4732-4da1-9ac0-ecb65f46bd40}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {8e32bc2e-8179-4588-839d-e675ac13a830}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}; !- Space or SpaceType Name

OS:InternalMass,
  {c173f719-8c6a-41b9-b4b2-f66706202844}, !- Handle
  Core_ZN Mass,                           !- Name
  {8e32bc2e-8179-4588-839d-e675ac13a830}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}; !- Space or SpaceType Name

OS:ThermalZone,
  {46389cbe-a36b-41e2-a130-45c020d5d17b}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd188a6c-8351-4df7-b76e-d03eb62fe51a}, !- Zone Air Inlet Port List
  {dc99e9d9-0a11-4a48-b908-c26226a45a05}, !- Zone Air Exhaust Port List
  {1f80c900-deba-4a11-8821-e9f65fb7fa68}, !- Zone Air Node Name
  {7b9dffff-c588-4621-adf3-bdd93928a2df}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a45cf968-13b5-4871-b5dd-e540b4a17b08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34ab0a00-56a7-412a-8b71-be40fab57bf6}, !- Handle
  Node 1,                                 !- Name
  {1f80c900-deba-4a11-8821-e9f65fb7fa68}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f80c900-deba-4a11-8821-e9f65fb7fa68}, !- Handle
  {9900f055-9c84-4b47-bc27-d96dcc016ee8}, !- Name
  {46389cbe-a36b-41e2-a130-45c020d5d17b}, !- Source Object
  11,                                     !- Outlet Port
  {34ab0a00-56a7-412a-8b71-be40fab57bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd188a6c-8351-4df7-b76e-d03eb62fe51a}, !- Handle
  Port List 1,                            !- Name
  {46389cbe-a36b-41e2-a130-45c020d5d17b}, !- HVAC Component
  {e20957eb-6555-414f-bcba-4f856e1a0779}; !- Port 1

OS:PortList,
  {dc99e9d9-0a11-4a48-b908-c26226a45a05}, !- Handle
  Port List 2,                            !- Name
  {46389cbe-a36b-41e2-a130-45c020d5d17b}; !- HVAC Component

OS:Sizing:Zone,
  {c4123d9e-39f8-4f33-8d9a-1d40ef79240c}, !- Handle
  {46389cbe-a36b-41e2-a130-45c020d5d17b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42ff01f9-b9bd-4dc3-ab18-23687865da2a}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {46389cbe-a36b-41e2-a130-45c020d5d17b}, !- Thermal Zone
  {9e53bf92-c7ec-41cf-8312-1bede8b51466}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {a45cf968-13b5-4871-b5dd-e540b4a17b08}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 1, !- Name
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Heating Setpoint Temperature Schedule Name
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39b80379-e566-44aa-a430-9719b5e0045a}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38eb3bf7-cc90-43e3-a8ac-306886964f22}, !- Zone Air Inlet Port List
  {79dd5209-c6d8-47ca-ba7a-a1237a0a637a}, !- Zone Air Exhaust Port List
  {966e7ba6-e2a9-4663-b6a3-9c8d678e340f}, !- Zone Air Node Name
  {b3a97671-5ca3-4314-9e9b-aa886f127491}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8bcded34-64b9-49df-83fc-5d2ffe6f6edc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7e99e3f6-b1cc-4e47-a5a1-4b5838cf3458}, !- Handle
  Node 2,                                 !- Name
  {966e7ba6-e2a9-4663-b6a3-9c8d678e340f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {966e7ba6-e2a9-4663-b6a3-9c8d678e340f}, !- Handle
  {df36b275-6bae-4fa1-af45-20a10f1e0e9d}, !- Name
  {39b80379-e566-44aa-a430-9719b5e0045a}, !- Source Object
  11,                                     !- Outlet Port
  {7e99e3f6-b1cc-4e47-a5a1-4b5838cf3458}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38eb3bf7-cc90-43e3-a8ac-306886964f22}, !- Handle
  Port List 3,                            !- Name
  {39b80379-e566-44aa-a430-9719b5e0045a}, !- HVAC Component
  {75c3a9ea-90ee-4785-b15d-2827547ed914}; !- Port 1

OS:PortList,
  {79dd5209-c6d8-47ca-ba7a-a1237a0a637a}, !- Handle
  Port List 4,                            !- Name
  {39b80379-e566-44aa-a430-9719b5e0045a}; !- HVAC Component

OS:Sizing:Zone,
  {94b1d4c7-ede8-4408-9501-79727d90c6a5}, !- Handle
  {39b80379-e566-44aa-a430-9719b5e0045a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c26bdaef-327f-4e45-b1e1-119b8d9257ae}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {39b80379-e566-44aa-a430-9719b5e0045a}, !- Thermal Zone
  {f03c9375-ba2c-429e-bbd5-f706c83ec723}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {8bcded34-64b9-49df-83fc-5d2ffe6f6edc}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 2, !- Name
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Heating Setpoint Temperature Schedule Name
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d524335-e1e1-465b-a203-9e218e83339e}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {88a6f5e4-77c1-41ef-9ab0-f0dbda09d4bb}, !- Zone Air Inlet Port List
  {357af409-4032-4ec7-b440-f997f52ab0c1}, !- Zone Air Exhaust Port List
  {3b1826c1-2c04-4b77-b1bf-d412506a8c9f}, !- Zone Air Node Name
  {62ab78ca-56d7-4494-8917-459310b8404f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36854140-c3a4-4034-892b-41640cb78c05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0912c1c2-5040-4389-8114-bf5c565040d0}, !- Handle
  Node 3,                                 !- Name
  {3b1826c1-2c04-4b77-b1bf-d412506a8c9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b1826c1-2c04-4b77-b1bf-d412506a8c9f}, !- Handle
  {30316e0c-04de-4dfc-baa2-77a6e443e5bd}, !- Name
  {1d524335-e1e1-465b-a203-9e218e83339e}, !- Source Object
  11,                                     !- Outlet Port
  {0912c1c2-5040-4389-8114-bf5c565040d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {88a6f5e4-77c1-41ef-9ab0-f0dbda09d4bb}, !- Handle
  Port List 5,                            !- Name
  {1d524335-e1e1-465b-a203-9e218e83339e}, !- HVAC Component
  {183a7635-25a5-4787-ae7b-0b107b1b76da}; !- Port 1

OS:PortList,
  {357af409-4032-4ec7-b440-f997f52ab0c1}, !- Handle
  Port List 6,                            !- Name
  {1d524335-e1e1-465b-a203-9e218e83339e}; !- HVAC Component

OS:Sizing:Zone,
  {15bd08f3-159a-4026-b9dd-145b41e68e24}, !- Handle
  {1d524335-e1e1-465b-a203-9e218e83339e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e109fe6-9ab6-493f-b268-a0c63e80db19}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {1d524335-e1e1-465b-a203-9e218e83339e}, !- Thermal Zone
  {5da0ac93-d0b2-40e7-96bb-94960c9f7793}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {36854140-c3a4-4034-892b-41640cb78c05}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 3, !- Name
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Heating Setpoint Temperature Schedule Name
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {87fde9e4-10dd-45df-b0e9-3617814a0228}, !- Zone Air Inlet Port List
  {6da4da83-4b1c-4f87-a510-19284bd2f436}, !- Zone Air Exhaust Port List
  {fdf57cd6-55b0-4f45-8a54-45900ad8faa1}, !- Zone Air Node Name
  {d67a7624-af4a-4c09-8883-42f0d3e8bf29}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ab9b989-e14e-4b3d-8b89-c4dae1e3831e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ab759268-f97a-4ff1-8c0d-4519b6cbb414}, !- Handle
  Node 4,                                 !- Name
  {fdf57cd6-55b0-4f45-8a54-45900ad8faa1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fdf57cd6-55b0-4f45-8a54-45900ad8faa1}, !- Handle
  {e4b21f94-5983-45bb-a096-4e70b387b91d}, !- Name
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}, !- Source Object
  11,                                     !- Outlet Port
  {ab759268-f97a-4ff1-8c0d-4519b6cbb414}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {87fde9e4-10dd-45df-b0e9-3617814a0228}, !- Handle
  Port List 7,                            !- Name
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}, !- HVAC Component
  {15e417fa-e033-43cf-b5b9-f13442218be2}; !- Port 1

OS:PortList,
  {6da4da83-4b1c-4f87-a510-19284bd2f436}, !- Handle
  Port List 8,                            !- Name
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}; !- HVAC Component

OS:Sizing:Zone,
  {a09e949f-35d0-477f-82ec-33dcda1988ad}, !- Handle
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60a06ffe-3046-4581-a486-114b6cf7a70c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}, !- Thermal Zone
  {5fb9270b-beeb-4048-9fdb-140ad50a72b0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {1ab9b989-e14e-4b3d-8b89-c4dae1e3831e}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 4, !- Name
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Heating Setpoint Temperature Schedule Name
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c44f829-c49c-4e62-ac39-fe493b89e415}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3219819d-9f0c-48c4-84c4-024da1eac016}, !- Zone Air Inlet Port List
  {dd043cf4-9076-4020-899d-3ebe49286736}, !- Zone Air Exhaust Port List
  {d0d0e6d6-76e1-473b-bef3-8c859b9c8772}, !- Zone Air Node Name
  {df5111bc-191d-41ef-ad9c-8e3b00405c11}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {faa4f269-7f3c-4f4c-8bcd-f31cad9c4498}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a7eeece-9e04-4cc3-b1e6-a835e30bdfba}, !- Handle
  Node 5,                                 !- Name
  {d0d0e6d6-76e1-473b-bef3-8c859b9c8772}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0d0e6d6-76e1-473b-bef3-8c859b9c8772}, !- Handle
  {bb99b1f8-7250-4673-8890-ad42334c4ec4}, !- Name
  {9c44f829-c49c-4e62-ac39-fe493b89e415}, !- Source Object
  11,                                     !- Outlet Port
  {3a7eeece-9e04-4cc3-b1e6-a835e30bdfba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3219819d-9f0c-48c4-84c4-024da1eac016}, !- Handle
  Port List 9,                            !- Name
  {9c44f829-c49c-4e62-ac39-fe493b89e415}, !- HVAC Component
  {aab9bcf4-ec2c-4c11-95b9-9bb9a16b45eb}; !- Port 1

OS:PortList,
  {dd043cf4-9076-4020-899d-3ebe49286736}, !- Handle
  Port List 10,                           !- Name
  {9c44f829-c49c-4e62-ac39-fe493b89e415}; !- HVAC Component

OS:Sizing:Zone,
  {42a81b4c-96ac-4f83-bd0e-c0426ac474e1}, !- Handle
  {9c44f829-c49c-4e62-ac39-fe493b89e415}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5743c3a6-1c19-4167-bc43-3bbf29b8725d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {9c44f829-c49c-4e62-ac39-fe493b89e415}, !- Thermal Zone
  {ec0d80f6-2d02-41b1-abfc-9a5e7bc30f03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:ThermostatSetpoint:DualSetpoint,
  {faa4f269-7f3c-4f4c-8bcd-f31cad9c4498}, !- Handle
  Office WholeBuilding - Sm Office Thermostat 5, !- Name
  {4e70709c-efd8-4c8e-88c0-5842edc03618}, !- Heating Setpoint Temperature Schedule Name
  {b9304c17-6726-4ccb-81c6-edc246e6ff69}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba29101e-60d0-443e-bd59-e27dbb0745c2}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5af78245-472f-4255-9d65-a3874a3bb709}, !- Zone Air Inlet Port List
  {f2986e4b-e0f2-4ed4-9e80-8fe41d4bd2d1}, !- Zone Air Exhaust Port List
  {da0c49e4-6ddd-40d6-a7e7-ce641732a036}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c959a6b1-d89d-4a5a-90dd-2b3e7b06612c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ce42b65-bc83-4533-a56f-80c08a634d1e}, !- Handle
  Node 6,                                 !- Name
  {da0c49e4-6ddd-40d6-a7e7-ce641732a036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da0c49e4-6ddd-40d6-a7e7-ce641732a036}, !- Handle
  {66d87f0b-0bcc-4e45-b359-a89e9536445f}, !- Name
  {ba29101e-60d0-443e-bd59-e27dbb0745c2}, !- Source Object
  11,                                     !- Outlet Port
  {1ce42b65-bc83-4533-a56f-80c08a634d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5af78245-472f-4255-9d65-a3874a3bb709}, !- Handle
  Port List 11,                           !- Name
  {ba29101e-60d0-443e-bd59-e27dbb0745c2}; !- HVAC Component

OS:PortList,
  {f2986e4b-e0f2-4ed4-9e80-8fe41d4bd2d1}, !- Handle
  Port List 12,                           !- Name
  {ba29101e-60d0-443e-bd59-e27dbb0745c2}; !- HVAC Component

OS:Sizing:Zone,
  {cfde117e-75dc-4295-926b-f2efaefe7250}, !- Handle
  {ba29101e-60d0-443e-bd59-e27dbb0745c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac00f941-62a0-4236-9a60-81255e6f6c76}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {ba29101e-60d0-443e-bd59-e27dbb0745c2}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c959a6b1-d89d-4a5a-90dd-2b3e7b06612c}, !- Handle
  Office Attic Thermostat 1;              !- Name

OS:Schedule:Ruleset,
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Handle
  SmallOffice PSZ-AC Operation,           !- Name
  {5c4023ad-28a6-4761-b0d5-a85c831350d9}, !- Schedule Type Limits Name
  {eb133daf-dd22-457b-9e34-72118ed9236c}, !- Default Day Schedule Name
  {70debbd3-dc19-47d8-a271-0f09dd8c1a18}, !- Summer Design Day Schedule Name
  {8050d1bf-5347-469c-8f95-b309439dced6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb133daf-dd22-457b-9e34-72118ed9236c}, !- Handle
  SmallOffice PSZ-AC Operation Default,   !- Name
  {5c4023ad-28a6-4761-b0d5-a85c831350d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ce70f7fc-bb10-458b-84cb-592adeca4d30}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5370c0b6-ce83-4edc-90ef-e3ae70cb3e6a}, !- Handle
  SmallOffice PSZ-AC Operation Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ffd21dfe-b628-4b4c-bdcb-759efd7e96ff}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70debbd3-dc19-47d8-a271-0f09dd8c1a18}, !- Handle
  SmallOffice PSZ-AC Operation Summer Design Day 1, !- Name
  {5c4023ad-28a6-4761-b0d5-a85c831350d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {cdfee2ac-169e-4b48-8cee-2cb7a2dce957}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8050d1bf-5347-469c-8f95-b309439dced6}, !- Handle
  SmallOffice PSZ-AC Operation Winter Design Day, !- Name
  {5c4023ad-28a6-4761-b0d5-a85c831350d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e250477b-e946-4106-b4a3-b4ce7d7fc62d}, !- Handle
  Schedule Rule 14,                       !- Name
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4b6b096-4a13-4c9c-a5f9-f9a00f615fe1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4b6b096-4a13-4c9c-a5f9-f9a00f615fe1}, !- Handle
  SmallOffice PSZ-AC Operation Sat|WntrDsn Day, !- Name
  {5c4023ad-28a6-4761-b0d5-a85c831350d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8d3d0a29-69bc-4e1f-9572-aea296ef6a06}, !- Handle
  SmallOffice PSZ-AC OA Damper,           !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  {cf3f39b5-842e-4125-a624-8d71e9f3756c}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {56d8c315-0ba5-44e4-bc9a-f735a67ea2d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf3f39b5-842e-4125-a624-8d71e9f3756c}, !- Handle
  Schedule Day 18,                        !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ceda3092-b6c3-420f-92ef-e9915aaabe37}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56d8c315-0ba5-44e4-bc9a-f735a67ea2d4}, !- Handle
  SmallOffice PSZ-AC OA Damper Winter Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1efc07f7-b0bc-4de8-b7dd-9809fa57296b}, !- Handle
  Schedule Rule 15,                       !- Name
  {8d3d0a29-69bc-4e1f-9572-aea296ef6a06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52bb7e91-9dec-4ba0-a198-c2a12ce1c2d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52bb7e91-9dec-4ba0-a198-c2a12ce1c2d2}, !- Handle
  SmallOffice PSZ-AC OA Damper Sat|WntrDsn Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e55a009-4cc2-4f49-88a7-a845e232c18f}, !- Handle
  Schedule Rule 16,                       !- Name
  {8d3d0a29-69bc-4e1f-9572-aea296ef6a06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a5f0d761-655f-4892-a7a8-a6072356d32d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a5f0d761-655f-4892-a7a8-a6072356d32d}, !- Handle
  SmallOffice PSZ-AC OA Damper Sun Day,   !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {f9018000-ac96-4850-9c67-7683641d6667}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2,             !- Name
  ,                                       !- Controller List Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  {cf86eeb2-6a2b-4621-bd0f-f78a372f065b}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {76b42567-7428-4b9a-9815-8bff12d4b3bd}, !- Supply Side Inlet Node Name
  {8275f1e3-7003-4d2a-86ea-0186c8a551d1}, !- Demand Side Outlet Node Name
  {d1062fd4-9f50-4ecb-aa4f-dfb90b8ba364}, !- Demand Side Inlet Node A
  {3352176e-335d-4c9e-8012-a8314500ee8d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {6cb846cb-e243-442e-92ab-bf4043bc02b6}, !- Handle
  Node 7,                                 !- Name
  {76b42567-7428-4b9a-9815-8bff12d4b3bd}, !- Inlet Port
  {3881902e-511e-4bbd-a342-47207a79fbd6}; !- Outlet Port

OS:Node,
  {2227c186-4cdf-46ca-984d-d7bdb3f9af40}, !- Handle
  Node 8,                                 !- Name
  {bdaa2510-d52a-4e75-a417-1605658dff37}, !- Inlet Port
  {3352176e-335d-4c9e-8012-a8314500ee8d}; !- Outlet Port

OS:Connection,
  {76b42567-7428-4b9a-9815-8bff12d4b3bd}, !- Handle
  {cb16fea6-c837-4ea5-b3c9-3f3ce7ff3bd4}, !- Name
  {f9018000-ac96-4850-9c67-7683641d6667}, !- Source Object
  8,                                      !- Outlet Port
  {6cb846cb-e243-442e-92ab-bf4043bc02b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3352176e-335d-4c9e-8012-a8314500ee8d}, !- Handle
  {f0ec4763-aa56-4f1f-a6a2-f0e59dc00050}, !- Name
  {2227c186-4cdf-46ca-984d-d7bdb3f9af40}, !- Source Object
  3,                                      !- Outlet Port
  {f9018000-ac96-4850-9c67-7683641d6667}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {7a9d7f59-ac5e-45ac-b916-66912f76d913}, !- Handle
  Node 9,                                 !- Name
  {d1062fd4-9f50-4ecb-aa4f-dfb90b8ba364}, !- Inlet Port
  {70d1bc5d-3ba9-4edb-b806-3f11a4127de5}; !- Outlet Port

OS:Node,
  {5b65fd91-ff0a-4b2d-9ca5-6e683cfc75ba}, !- Handle
  Node 10,                                !- Name
  {f890128c-d75a-4ff9-b15c-70f0e52ef629}, !- Inlet Port
  {8275f1e3-7003-4d2a-86ea-0186c8a551d1}; !- Outlet Port

OS:Node,
  {eb67bd7a-cc20-4bee-98df-630166958a4b}, !- Handle
  Node 11,                                !- Name
  {e0b36271-8884-4f80-9431-db3cc26838f5}, !- Inlet Port
  {183a7635-25a5-4787-ae7b-0b107b1b76da}; !- Outlet Port

OS:Connection,
  {d1062fd4-9f50-4ecb-aa4f-dfb90b8ba364}, !- Handle
  {413ee539-db4c-4ccf-b359-c81ea9714aa9}, !- Name
  {f9018000-ac96-4850-9c67-7683641d6667}, !- Source Object
  10,                                     !- Outlet Port
  {7a9d7f59-ac5e-45ac-b916-66912f76d913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8275f1e3-7003-4d2a-86ea-0186c8a551d1}, !- Handle
  {367ad52c-b667-4039-9b7f-b35463479a3a}, !- Name
  {5b65fd91-ff0a-4b2d-9ca5-6e683cfc75ba}, !- Source Object
  3,                                      !- Outlet Port
  {f9018000-ac96-4850-9c67-7683641d6667}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8fefde9a-cfc1-4726-8b7c-7ff636154409}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {70d1bc5d-3ba9-4edb-b806-3f11a4127de5}, !- Inlet Node Name
  {ec2f28fb-f2db-4aea-bb5d-eb8af55fa723}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {01cfa8cf-c6a5-4c51-a853-1f90f7c622ff}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f890128c-d75a-4ff9-b15c-70f0e52ef629}, !- Outlet Node Name
  {66533e6f-e988-4585-9396-b6e1a19c8cf6}; !- Inlet Node Name 1

OS:Connection,
  {70d1bc5d-3ba9-4edb-b806-3f11a4127de5}, !- Handle
  {9d8cf1c5-c8ed-46b6-98cf-8e15b5f8067b}, !- Name
  {7a9d7f59-ac5e-45ac-b916-66912f76d913}, !- Source Object
  3,                                      !- Outlet Port
  {8fefde9a-cfc1-4726-8b7c-7ff636154409}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f890128c-d75a-4ff9-b15c-70f0e52ef629}, !- Handle
  {0deaafac-56aa-4f91-9a6e-662cc6dc15a4}, !- Name
  {01cfa8cf-c6a5-4c51-a853-1f90f7c622ff}, !- Source Object
  2,                                      !- Outlet Port
  {5b65fd91-ff0a-4b2d-9ca5-6e683cfc75ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca3a4cc2-f508-4530-8143-044899bb0231}, !- Handle
  {f9018000-ac96-4850-9c67-7683641d6667}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Handle
  Always On Discrete,                     !- Name
  {5c4023ad-28a6-4761-b0d5-a85c831350d9}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {5c4023ad-28a6-4761-b0d5-a85c831350d9}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:SingleZone:Reheat,
  {11c3870c-857a-42b0-a2af-69d6be7140aa}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1d524335-e1e1-465b-a203-9e218e83339e}, !- Control Zone Name
  {2227c186-4cdf-46ca-984d-d7bdb3f9af40}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2a03270b-0b4b-4017-94a2-7942ee4edda7}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Fan,         !- Name
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8aa84279-474c-42af-927e-b420365c4fbe}, !- Air Inlet Node Name
  {bdaa2510-d52a-4e75-a417-1605658dff37}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {37caba17-65d7-4c27-992a-f5614993ee94}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Gas Htg Coil, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {da784c19-65d2-43f1-8a3f-1f01996538ff}, !- Air Inlet Node Name
  {691db812-ee6f-41fb-89d6-84a92949f1d2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {c871198c-398a-4c5d-9b16-6e02d77e5db7}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {d0c3b830-c826-4761-a297-b18d9642b88a}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {aca13517-e12b-4cf8-afa9-b36215afc1d3}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {450e9375-7e32-4e00-ab28-051b591d37c6}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {73a08ab0-4246-4530-a932-5461b35de246}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {df87991e-e3a1-4a29-a653-edddfc36bf61}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX AC Clg Coil 45kBtu/hr 11.06SEER, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.26871664,                             !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4161d209-46ba-4a89-a881-cf3bf0366ee3}, !- Air Inlet Node Name
  {ccfa7bf4-b88e-4480-b445-42ba885e998a}, !- Air Outlet Node Name
  {bf5804a0-2e3a-4cda-841a-4c851a6ae042}, !- Total Cooling Capacity Function of Temperature Curve Name
  {44b0dba0-c0ac-4aef-a542-4e4afdab87a0}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {eb2aa029-e4dc-4992-98c6-d3e1cc68452b}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc95f6f1-f40f-482a-a558-9abdbf228d70}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {2b982b8f-d8f5-47a7-83f0-069eb8961abd}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {701166e4-bc56-47fe-886d-011c15ca4f1e}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {492052ef-f48b-469f-a6f9-74df8467c57e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {492052ef-f48b-469f-a6f9-74df8467c57e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {de41ab2f-11b6-4289-aec7-e45e50dc1b4a}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 OA Sys,      !- Name
  {701166e4-bc56-47fe-886d-011c15ca4f1e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {23a61b31-378f-4dde-9d2c-d5c112f95d1d}, !- Mixed Air Node Name
  {68e5de34-bbc6-4923-98a3-ffd9375bfacf}, !- Outdoor Air Stream Node Name
  {9cf02d5a-b7af-4c6a-96b7-4be0703a298f}, !- Relief Air Stream Node Name
  {3881902e-511e-4bbd-a342-47207a79fbd6}; !- Return Air Stream Node Name

OS:Node,
  {94f0c369-8dac-4605-a634-52cd21b2f4e6}, !- Handle
  Node 12,                                !- Name
  ,                                       !- Inlet Port
  {68e5de34-bbc6-4923-98a3-ffd9375bfacf}; !- Outlet Port

OS:Connection,
  {68e5de34-bbc6-4923-98a3-ffd9375bfacf}, !- Handle
  {a88c6312-054d-4b05-8564-ba1e1a2478ef}, !- Name
  {94f0c369-8dac-4605-a634-52cd21b2f4e6}, !- Source Object
  3,                                      !- Outlet Port
  {de41ab2f-11b6-4289-aec7-e45e50dc1b4a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c699ce4-c772-4944-9415-ffe1532ff459}, !- Handle
  Node 13,                                !- Name
  {9cf02d5a-b7af-4c6a-96b7-4be0703a298f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9cf02d5a-b7af-4c6a-96b7-4be0703a298f}, !- Handle
  {af1d76b7-07fd-4f63-abd7-70e99239c459}, !- Name
  {de41ab2f-11b6-4289-aec7-e45e50dc1b4a}, !- Source Object
  7,                                      !- Outlet Port
  {9c699ce4-c772-4944-9415-ffe1532ff459}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {19bc41d2-3da3-4828-a3a8-2526fe41d2ec}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {184e8f41-d9ee-4a96-9c4f-9640f8180c7c}, !- Default Day Schedule Name
  {2b731a9c-73c3-435a-aea0-2e0a3547d087}, !- Summer Design Day Schedule Name
  {8417a006-214d-4f5d-88ff-0c9bb1b05a45}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {184e8f41-d9ee-4a96-9c4f-9640f8180c7c}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {1ab07c01-f90b-42bb-89d1-8cdadfe4d4ec}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8417a006-214d-4f5d-88ff-0c9bb1b05a45}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a32757cc-6686-4412-a463-4ac70a9d543d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2b731a9c-73c3-435a-aea0-2e0a3547d087}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {bdaa2510-d52a-4e75-a417-1605658dff37}, !- Handle
  {b2f36656-194c-4619-bd17-3ed1a1798497}, !- Name
  {2a03270b-0b4b-4017-94a2-7942ee4edda7}, !- Source Object
  9,                                      !- Outlet Port
  {2227c186-4cdf-46ca-984d-d7bdb3f9af40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a68e162-a8b7-4669-ac7b-8eb2707f25a5}, !- Handle
  Node 14,                                !- Name
  {691db812-ee6f-41fb-89d6-84a92949f1d2}, !- Inlet Port
  {8aa84279-474c-42af-927e-b420365c4fbe}; !- Outlet Port

OS:Connection,
  {691db812-ee6f-41fb-89d6-84a92949f1d2}, !- Handle
  {d0f28a57-d38b-4ec6-b887-1a8b74005abe}, !- Name
  {37caba17-65d7-4c27-992a-f5614993ee94}, !- Source Object
  6,                                      !- Outlet Port
  {7a68e162-a8b7-4669-ac7b-8eb2707f25a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa84279-474c-42af-927e-b420365c4fbe}, !- Handle
  {36ee4809-e28e-4c90-9f15-345b081bb8b3}, !- Name
  {7a68e162-a8b7-4669-ac7b-8eb2707f25a5}, !- Source Object
  3,                                      !- Outlet Port
  {2a03270b-0b4b-4017-94a2-7942ee4edda7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e2e3834-b5a6-4f2b-937c-4dddc653c814}, !- Handle
  Node 15,                                !- Name
  {ccfa7bf4-b88e-4480-b445-42ba885e998a}, !- Inlet Port
  {da784c19-65d2-43f1-8a3f-1f01996538ff}; !- Outlet Port

OS:Connection,
  {ccfa7bf4-b88e-4480-b445-42ba885e998a}, !- Handle
  {a3c51ea0-2d59-4401-b01d-4483eb5a0fb6}, !- Name
  {df87991e-e3a1-4a29-a653-edddfc36bf61}, !- Source Object
  9,                                      !- Outlet Port
  {9e2e3834-b5a6-4f2b-937c-4dddc653c814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da784c19-65d2-43f1-8a3f-1f01996538ff}, !- Handle
  {c6119118-1e05-47bf-b890-eba1465dbbf5}, !- Name
  {9e2e3834-b5a6-4f2b-937c-4dddc653c814}, !- Source Object
  3,                                      !- Outlet Port
  {37caba17-65d7-4c27-992a-f5614993ee94}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {187f2d51-3ec3-4a55-94e1-53086b167312}, !- Handle
  Node 16,                                !- Name
  {23a61b31-378f-4dde-9d2c-d5c112f95d1d}, !- Inlet Port
  {4161d209-46ba-4a89-a881-cf3bf0366ee3}; !- Outlet Port

OS:Connection,
  {3881902e-511e-4bbd-a342-47207a79fbd6}, !- Handle
  {d63de6cc-b6dc-49d4-919d-9e8557b8b18a}, !- Name
  {6cb846cb-e243-442e-92ab-bf4043bc02b6}, !- Source Object
  3,                                      !- Outlet Port
  {de41ab2f-11b6-4289-aec7-e45e50dc1b4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {23a61b31-378f-4dde-9d2c-d5c112f95d1d}, !- Handle
  {03ac035e-d6d7-4a57-bd32-36252b58c231}, !- Name
  {de41ab2f-11b6-4289-aec7-e45e50dc1b4a}, !- Source Object
  5,                                      !- Outlet Port
  {187f2d51-3ec3-4a55-94e1-53086b167312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4161d209-46ba-4a89-a881-cf3bf0366ee3}, !- Handle
  {ca37ed11-0f3c-46a9-9dd2-941c7e7406e4}, !- Name
  {187f2d51-3ec3-4a55-94e1-53086b167312}, !- Source Object
  3,                                      !- Outlet Port
  {df87991e-e3a1-4a29-a653-edddfc36bf61}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cf86eeb2-6a2b-4621-bd0f-f78a372f065b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5da0ac93-d0b2-40e7-96bb-94960c9f7793}, !- Handle
  Perimeter_ZN_1 ZN PSZ-AC-2 Diffuser,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  {ec2f28fb-f2db-4aea-bb5d-eb8af55fa723}, !- Inlet Air Node Name
  {e0b36271-8884-4f80-9431-db3cc26838f5}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93da1097-50ac-479b-bd17-74d7f37919a2}, !- Handle
  Node 17,                                !- Name
  {62ab78ca-56d7-4494-8917-459310b8404f}, !- Inlet Port
  {66533e6f-e988-4585-9396-b6e1a19c8cf6}; !- Outlet Port

OS:Connection,
  {183a7635-25a5-4787-ae7b-0b107b1b76da}, !- Handle
  {e12553a1-3242-4792-9664-6ec6638986f3}, !- Name
  {eb67bd7a-cc20-4bee-98df-630166958a4b}, !- Source Object
  3,                                      !- Outlet Port
  {88a6f5e4-77c1-41ef-9ab0-f0dbda09d4bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62ab78ca-56d7-4494-8917-459310b8404f}, !- Handle
  {9275f3a9-cbc8-4e27-9a61-c4b5b2514bf1}, !- Name
  {1d524335-e1e1-465b-a203-9e218e83339e}, !- Source Object
  12,                                     !- Outlet Port
  {93da1097-50ac-479b-bd17-74d7f37919a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66533e6f-e988-4585-9396-b6e1a19c8cf6}, !- Handle
  {39f74e93-cfd8-45b5-8fd1-7ffbc7b508be}, !- Name
  {93da1097-50ac-479b-bd17-74d7f37919a2}, !- Source Object
  3,                                      !- Outlet Port
  {01cfa8cf-c6a5-4c51-a853-1f90f7c622ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec2f28fb-f2db-4aea-bb5d-eb8af55fa723}, !- Handle
  {819b7302-7ce4-4542-96c6-1328381f9be4}, !- Name
  {8fefde9a-cfc1-4726-8b7c-7ff636154409}, !- Source Object
  3,                                      !- Outlet Port
  {5da0ac93-d0b2-40e7-96bb-94960c9f7793}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0b36271-8884-4f80-9431-db3cc26838f5}, !- Handle
  {fd68cddd-7fcb-4f27-abfe-5ef664b5d2a9}, !- Name
  {5da0ac93-d0b2-40e7-96bb-94960c9f7793}, !- Source Object
  4,                                      !- Outlet Port
  {eb67bd7a-cc20-4bee-98df-630166958a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3817f4cd-56e9-4752-b706-3791aada01f0}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3,             !- Name
  ,                                       !- Controller List Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  {9585f0f7-2d61-4771-8b89-96b9976936ce}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {299113c9-2ba6-48d7-ad8a-7fcc5e91fbb6}, !- Supply Side Inlet Node Name
  {ee731aa5-1d75-4e74-898f-596db5533f2e}, !- Demand Side Outlet Node Name
  {df1e4de4-6d8e-4384-be71-54a5d3af6e24}, !- Demand Side Inlet Node A
  {71394680-9c9f-4a9b-8e1f-a7f7a17fab96}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {4769e93e-9af4-475c-841d-7651f6cff563}, !- Handle
  Node 18,                                !- Name
  {299113c9-2ba6-48d7-ad8a-7fcc5e91fbb6}, !- Inlet Port
  {9f37f747-e762-4919-999b-0df90bb09709}; !- Outlet Port

OS:Node,
  {1baf089c-80b5-4d29-a9e6-6996474cb638}, !- Handle
  Node 19,                                !- Name
  {bd4b25f5-508a-4500-b52f-9b0279517a55}, !- Inlet Port
  {71394680-9c9f-4a9b-8e1f-a7f7a17fab96}; !- Outlet Port

OS:Connection,
  {299113c9-2ba6-48d7-ad8a-7fcc5e91fbb6}, !- Handle
  {1f101064-37b1-4977-833d-79ef2d77c0c3}, !- Name
  {3817f4cd-56e9-4752-b706-3791aada01f0}, !- Source Object
  8,                                      !- Outlet Port
  {4769e93e-9af4-475c-841d-7651f6cff563}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71394680-9c9f-4a9b-8e1f-a7f7a17fab96}, !- Handle
  {78afe007-0ca5-4d04-89e5-ea7cefd220ec}, !- Name
  {1baf089c-80b5-4d29-a9e6-6996474cb638}, !- Source Object
  3,                                      !- Outlet Port
  {3817f4cd-56e9-4752-b706-3791aada01f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {02eac35c-8670-4f07-a617-227e3786bcf4}, !- Handle
  Node 20,                                !- Name
  {df1e4de4-6d8e-4384-be71-54a5d3af6e24}, !- Inlet Port
  {b7174208-2a2d-4178-99d1-9785fbb14113}; !- Outlet Port

OS:Node,
  {b43f1309-a806-4224-8211-6c8a0da80cd2}, !- Handle
  Node 21,                                !- Name
  {c2289902-b96c-428f-b7d8-8c096dd0f4e7}, !- Inlet Port
  {ee731aa5-1d75-4e74-898f-596db5533f2e}; !- Outlet Port

OS:Node,
  {c911ac04-9816-4f42-9e54-995181851a0c}, !- Handle
  Node 22,                                !- Name
  {66bce612-f1f3-4e71-9bff-f371d17fff88}, !- Inlet Port
  {e20957eb-6555-414f-bcba-4f856e1a0779}; !- Outlet Port

OS:Connection,
  {df1e4de4-6d8e-4384-be71-54a5d3af6e24}, !- Handle
  {593adffc-7c25-4e25-b374-4578a8fd842f}, !- Name
  {3817f4cd-56e9-4752-b706-3791aada01f0}, !- Source Object
  10,                                     !- Outlet Port
  {02eac35c-8670-4f07-a617-227e3786bcf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee731aa5-1d75-4e74-898f-596db5533f2e}, !- Handle
  {5a259d7d-d78f-47f3-83e1-85fced9417b7}, !- Name
  {b43f1309-a806-4224-8211-6c8a0da80cd2}, !- Source Object
  3,                                      !- Outlet Port
  {3817f4cd-56e9-4752-b706-3791aada01f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c4dd7b28-a2e5-4c5c-ad93-8df7001481b5}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {b7174208-2a2d-4178-99d1-9785fbb14113}, !- Inlet Node Name
  {a82cf61a-44ab-490d-b783-58ca9a48ee05}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2861e518-2511-40f9-9198-28e34f0bf1d9}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {c2289902-b96c-428f-b7d8-8c096dd0f4e7}, !- Outlet Node Name
  {3a2a321e-13c4-49c0-b300-49bcf9a166d3}; !- Inlet Node Name 1

OS:Connection,
  {b7174208-2a2d-4178-99d1-9785fbb14113}, !- Handle
  {cfa9258e-98a7-4fde-9934-850cd0c9a13f}, !- Name
  {02eac35c-8670-4f07-a617-227e3786bcf4}, !- Source Object
  3,                                      !- Outlet Port
  {c4dd7b28-a2e5-4c5c-ad93-8df7001481b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2289902-b96c-428f-b7d8-8c096dd0f4e7}, !- Handle
  {112e10fb-07ed-428e-ae48-5ebc2eacf6e6}, !- Name
  {2861e518-2511-40f9-9198-28e34f0bf1d9}, !- Source Object
  2,                                      !- Outlet Port
  {b43f1309-a806-4224-8211-6c8a0da80cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8c259cef-657f-4224-87ec-4f86df20e02d}, !- Handle
  {3817f4cd-56e9-4752-b706-3791aada01f0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {1c4ef325-d462-49fe-a736-a57c47aae159}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {46389cbe-a36b-41e2-a130-45c020d5d17b}, !- Control Zone Name
  {1baf089c-80b5-4d29-a9e6-6996474cb638}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {b863da35-901d-4ddf-a266-1a4bde3eb104}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Fan,         !- Name
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {563604fd-a6a5-4452-b358-9c6cfaead201}, !- Air Inlet Node Name
  {bd4b25f5-508a-4500-b52f-9b0279517a55}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {50ba64c9-a860-4647-a80c-2bafda433365}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Gas Htg Coil, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3ed184e9-9505-4d9e-a67c-4329732f6dbf}, !- Air Inlet Node Name
  {8a44eaf6-e1f2-4153-a9f5-b4cb3abf832e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {d4a772a7-212e-4771-a093-da037ecef4e6}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {2ce9344f-2f5d-4ecd-9b15-6fd32f383fa8}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {af6a9ee3-89ce-4451-bb58-b99a65ccffb3}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {cbaabc3f-5a89-4450-b25f-92332ff5d0e0}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0ba5cac7-db95-4960-8592-b03eac7e5670}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {16f1265e-2b0d-4f72-bd3f-571018510954}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX AC Clg Coil 33kBtu/hr 11.06SEER, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.26871664,                             !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4bcd84de-a8e8-4037-94bf-42a293a50816}, !- Air Inlet Node Name
  {a1741cad-2d9c-44ab-92f6-e0630028bdfe}, !- Air Outlet Node Name
  {54fbb046-cdde-49d5-a3e3-d30e30d75e2a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {69be8269-ba45-49e8-bf17-b7b8512c4468}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f23ab7e7-ace4-4671-a354-85d2644e5329}, !- Energy Input Ratio Function of Temperature Curve Name
  {b253712c-78b3-4b39-b733-71c29c305bce}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {bf39ba18-f976-478b-9568-15a26f1c1621}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {deab312d-3b81-488f-96c3-65d1a5b6f4f3}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9d677462-a73c-44f8-942c-9ed01481ded0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9d677462-a73c-44f8-942c-9ed01481ded0}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {374b03bf-3859-4d99-aac7-473bb6c5d289}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 OA Sys,      !- Name
  {deab312d-3b81-488f-96c3-65d1a5b6f4f3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2d5ef72-82a3-4058-b859-ec902e6554dd}, !- Mixed Air Node Name
  {e44bf671-88b6-4892-8c49-4e1e5a7185f8}, !- Outdoor Air Stream Node Name
  {63ab2ceb-7301-40dd-b1c3-bab405a1549b}, !- Relief Air Stream Node Name
  {9f37f747-e762-4919-999b-0df90bb09709}; !- Return Air Stream Node Name

OS:Node,
  {bf3f9f94-9451-4d85-b686-4774975b93fe}, !- Handle
  Node 23,                                !- Name
  ,                                       !- Inlet Port
  {e44bf671-88b6-4892-8c49-4e1e5a7185f8}; !- Outlet Port

OS:Connection,
  {e44bf671-88b6-4892-8c49-4e1e5a7185f8}, !- Handle
  {e2aba15b-9929-4772-b163-f26d44d536c5}, !- Name
  {bf3f9f94-9451-4d85-b686-4774975b93fe}, !- Source Object
  3,                                      !- Outlet Port
  {374b03bf-3859-4d99-aac7-473bb6c5d289}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {58879578-bcad-460a-a01b-14b2e148edb9}, !- Handle
  Node 24,                                !- Name
  {63ab2ceb-7301-40dd-b1c3-bab405a1549b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63ab2ceb-7301-40dd-b1c3-bab405a1549b}, !- Handle
  {440bcb6e-22cd-48d6-b8fa-9a0f00d2f2be}, !- Name
  {374b03bf-3859-4d99-aac7-473bb6c5d289}, !- Source Object
  7,                                      !- Outlet Port
  {58879578-bcad-460a-a01b-14b2e148edb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4b25f5-508a-4500-b52f-9b0279517a55}, !- Handle
  {b389be26-c238-43d0-9c8d-2b34a3729264}, !- Name
  {b863da35-901d-4ddf-a266-1a4bde3eb104}, !- Source Object
  9,                                      !- Outlet Port
  {1baf089c-80b5-4d29-a9e6-6996474cb638}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c0b1309-2ef2-4382-8008-baa52b2c6289}, !- Handle
  Node 25,                                !- Name
  {8a44eaf6-e1f2-4153-a9f5-b4cb3abf832e}, !- Inlet Port
  {563604fd-a6a5-4452-b358-9c6cfaead201}; !- Outlet Port

OS:Connection,
  {8a44eaf6-e1f2-4153-a9f5-b4cb3abf832e}, !- Handle
  {82457f79-7e9c-457e-8b8b-c98b82b160d4}, !- Name
  {50ba64c9-a860-4647-a80c-2bafda433365}, !- Source Object
  6,                                      !- Outlet Port
  {1c0b1309-2ef2-4382-8008-baa52b2c6289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {563604fd-a6a5-4452-b358-9c6cfaead201}, !- Handle
  {dd856534-19d6-4537-b4b7-30b647d299ea}, !- Name
  {1c0b1309-2ef2-4382-8008-baa52b2c6289}, !- Source Object
  3,                                      !- Outlet Port
  {b863da35-901d-4ddf-a266-1a4bde3eb104}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c09a4515-707f-45b1-896a-bcca6cfbc376}, !- Handle
  Node 26,                                !- Name
  {a1741cad-2d9c-44ab-92f6-e0630028bdfe}, !- Inlet Port
  {3ed184e9-9505-4d9e-a67c-4329732f6dbf}; !- Outlet Port

OS:Connection,
  {a1741cad-2d9c-44ab-92f6-e0630028bdfe}, !- Handle
  {f6eac746-772a-4e4d-9850-c5833beeeb86}, !- Name
  {16f1265e-2b0d-4f72-bd3f-571018510954}, !- Source Object
  9,                                      !- Outlet Port
  {c09a4515-707f-45b1-896a-bcca6cfbc376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ed184e9-9505-4d9e-a67c-4329732f6dbf}, !- Handle
  {ec26366b-9b35-4f8b-a3c8-b5542f855e0e}, !- Name
  {c09a4515-707f-45b1-896a-bcca6cfbc376}, !- Source Object
  3,                                      !- Outlet Port
  {50ba64c9-a860-4647-a80c-2bafda433365}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d418927d-0d40-4193-8b37-aeff140cda29}, !- Handle
  Node 27,                                !- Name
  {a2d5ef72-82a3-4058-b859-ec902e6554dd}, !- Inlet Port
  {4bcd84de-a8e8-4037-94bf-42a293a50816}; !- Outlet Port

OS:Connection,
  {9f37f747-e762-4919-999b-0df90bb09709}, !- Handle
  {882a02b6-36ce-4202-990a-8e817986ab4e}, !- Name
  {4769e93e-9af4-475c-841d-7651f6cff563}, !- Source Object
  3,                                      !- Outlet Port
  {374b03bf-3859-4d99-aac7-473bb6c5d289}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2d5ef72-82a3-4058-b859-ec902e6554dd}, !- Handle
  {67545ae8-35c5-4e3a-823e-895a2e567147}, !- Name
  {374b03bf-3859-4d99-aac7-473bb6c5d289}, !- Source Object
  5,                                      !- Outlet Port
  {d418927d-0d40-4193-8b37-aeff140cda29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcd84de-a8e8-4037-94bf-42a293a50816}, !- Handle
  {99881215-893a-450f-8548-dad92091ddc3}, !- Name
  {d418927d-0d40-4193-8b37-aeff140cda29}, !- Source Object
  3,                                      !- Outlet Port
  {16f1265e-2b0d-4f72-bd3f-571018510954}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9585f0f7-2d61-4771-8b89-96b9976936ce}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {9e53bf92-c7ec-41cf-8312-1bede8b51466}, !- Handle
  Perimeter_ZN_2 ZN PSZ-AC-3 Diffuser,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  {a82cf61a-44ab-490d-b783-58ca9a48ee05}, !- Inlet Air Node Name
  {66bce612-f1f3-4e71-9bff-f371d17fff88}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d2387df5-95e9-423d-8b81-0db0ea9a0042}, !- Handle
  Node 28,                                !- Name
  {7b9dffff-c588-4621-adf3-bdd93928a2df}, !- Inlet Port
  {3a2a321e-13c4-49c0-b300-49bcf9a166d3}; !- Outlet Port

OS:Connection,
  {e20957eb-6555-414f-bcba-4f856e1a0779}, !- Handle
  {67d01705-22b7-4169-949b-91f416715066}, !- Name
  {c911ac04-9816-4f42-9e54-995181851a0c}, !- Source Object
  3,                                      !- Outlet Port
  {cd188a6c-8351-4df7-b76e-d03eb62fe51a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b9dffff-c588-4621-adf3-bdd93928a2df}, !- Handle
  {fc6f2b13-de2b-4c2a-bc8d-fcaa9d038685}, !- Name
  {46389cbe-a36b-41e2-a130-45c020d5d17b}, !- Source Object
  12,                                     !- Outlet Port
  {d2387df5-95e9-423d-8b81-0db0ea9a0042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a2a321e-13c4-49c0-b300-49bcf9a166d3}, !- Handle
  {85789571-4b14-4134-a6d7-96e51f128b0b}, !- Name
  {d2387df5-95e9-423d-8b81-0db0ea9a0042}, !- Source Object
  3,                                      !- Outlet Port
  {2861e518-2511-40f9-9198-28e34f0bf1d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a82cf61a-44ab-490d-b783-58ca9a48ee05}, !- Handle
  {2aa88b42-3f8b-4451-a03e-00e4993d010a}, !- Name
  {c4dd7b28-a2e5-4c5c-ad93-8df7001481b5}, !- Source Object
  3,                                      !- Outlet Port
  {9e53bf92-c7ec-41cf-8312-1bede8b51466}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66bce612-f1f3-4e71-9bff-f371d17fff88}, !- Handle
  {33688f21-6273-4103-8c32-c4ce93e70161}, !- Name
  {9e53bf92-c7ec-41cf-8312-1bede8b51466}, !- Source Object
  4,                                      !- Outlet Port
  {c911ac04-9816-4f42-9e54-995181851a0c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {88ef0a99-cc9f-49d8-b746-0cb706abbf58}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4,             !- Name
  ,                                       !- Controller List Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  {d3c85ef6-6e1b-479c-a9c8-20877272e592}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b4c955d-98a8-4a63-9e06-b85c2e59184e}, !- Supply Side Inlet Node Name
  {f64d56ba-c658-4f04-8df7-ce13e7ee245c}, !- Demand Side Outlet Node Name
  {6bd12709-2634-4a8a-9818-b19764b5daf9}, !- Demand Side Inlet Node A
  {06a25ff4-d9e0-4b68-806b-d6388ab957f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {8449bf2c-0e20-4536-b331-ff86b45a39e4}, !- Handle
  Node 29,                                !- Name
  {4b4c955d-98a8-4a63-9e06-b85c2e59184e}, !- Inlet Port
  {4816a2bd-20c2-4d03-8955-7cbb797be2fa}; !- Outlet Port

OS:Node,
  {63da02cf-64bc-4f14-bc9b-3d9f3379564a}, !- Handle
  Node 30,                                !- Name
  {a9110b19-5aa0-44cd-9463-faf94014a724}, !- Inlet Port
  {06a25ff4-d9e0-4b68-806b-d6388ab957f4}; !- Outlet Port

OS:Connection,
  {4b4c955d-98a8-4a63-9e06-b85c2e59184e}, !- Handle
  {89572141-b937-4edc-97da-3ef6ac9d26a8}, !- Name
  {88ef0a99-cc9f-49d8-b746-0cb706abbf58}, !- Source Object
  8,                                      !- Outlet Port
  {8449bf2c-0e20-4536-b331-ff86b45a39e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a25ff4-d9e0-4b68-806b-d6388ab957f4}, !- Handle
  {70b1b497-0289-4bd4-a71d-9c64dfae0c68}, !- Name
  {63da02cf-64bc-4f14-bc9b-3d9f3379564a}, !- Source Object
  3,                                      !- Outlet Port
  {88ef0a99-cc9f-49d8-b746-0cb706abbf58}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6cd5e336-6960-4a02-b310-06efe6477a9e}, !- Handle
  Node 31,                                !- Name
  {6bd12709-2634-4a8a-9818-b19764b5daf9}, !- Inlet Port
  {d7a2e20a-437a-4daa-b8d3-7eb59ada3825}; !- Outlet Port

OS:Node,
  {de583843-211e-4b36-bcd7-46f68c23c029}, !- Handle
  Node 32,                                !- Name
  {a89632ab-44b5-41c6-9afe-656b38f03891}, !- Inlet Port
  {f64d56ba-c658-4f04-8df7-ce13e7ee245c}; !- Outlet Port

OS:Node,
  {e05d0222-b131-4044-9a70-79d126684053}, !- Handle
  Node 33,                                !- Name
  {2e63f0a5-2c9e-415b-90b5-a791e96399e0}, !- Inlet Port
  {15e417fa-e033-43cf-b5b9-f13442218be2}; !- Outlet Port

OS:Connection,
  {6bd12709-2634-4a8a-9818-b19764b5daf9}, !- Handle
  {e3b8d2e5-a15e-4b5d-8156-4ad737c798a7}, !- Name
  {88ef0a99-cc9f-49d8-b746-0cb706abbf58}, !- Source Object
  10,                                     !- Outlet Port
  {6cd5e336-6960-4a02-b310-06efe6477a9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f64d56ba-c658-4f04-8df7-ce13e7ee245c}, !- Handle
  {b911707c-5cbc-4ad7-9714-972554d825fe}, !- Name
  {de583843-211e-4b36-bcd7-46f68c23c029}, !- Source Object
  3,                                      !- Outlet Port
  {88ef0a99-cc9f-49d8-b746-0cb706abbf58}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {26acd37b-5771-4161-a825-858b2816b2db}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {d7a2e20a-437a-4daa-b8d3-7eb59ada3825}, !- Inlet Node Name
  {29bcfeeb-c502-4581-86ea-e243decb6f3e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {65986dca-d7d4-4c0b-a1b5-2862ff2ffb54}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {a89632ab-44b5-41c6-9afe-656b38f03891}, !- Outlet Node Name
  {d518eaa3-4086-4ec4-a936-ae8b76daacfe}; !- Inlet Node Name 1

OS:Connection,
  {d7a2e20a-437a-4daa-b8d3-7eb59ada3825}, !- Handle
  {c3f21187-e720-466e-9884-a2437cdab164}, !- Name
  {6cd5e336-6960-4a02-b310-06efe6477a9e}, !- Source Object
  3,                                      !- Outlet Port
  {26acd37b-5771-4161-a825-858b2816b2db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89632ab-44b5-41c6-9afe-656b38f03891}, !- Handle
  {82d4603b-12ab-450f-b079-00643a07751b}, !- Name
  {65986dca-d7d4-4c0b-a1b5-2862ff2ffb54}, !- Source Object
  2,                                      !- Outlet Port
  {de583843-211e-4b36-bcd7-46f68c23c029}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ffe84651-d690-4618-b90b-e720dd5d3eaa}, !- Handle
  {88ef0a99-cc9f-49d8-b746-0cb706abbf58}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {51979f33-3197-4b3e-bfdd-e4706c738118}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}, !- Control Zone Name
  {63da02cf-64bc-4f14-bc9b-3d9f3379564a}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {75727660-daaa-472d-b365-0d03165573c0}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Fan,         !- Name
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9cbed91f-4000-4948-ab6d-308c1cb2662b}, !- Air Inlet Node Name
  {a9110b19-5aa0-44cd-9463-faf94014a724}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5401a191-522d-400a-981f-b6e3fe5011ae}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Gas Htg Coil, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {67460580-d13d-4bf1-8441-c0f5efa96c70}, !- Air Inlet Node Name
  {cc367fdc-7b41-49a4-8503-5fc0a759eda9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {823c60f9-f839-4aad-b35c-d90c8dd3ec7d}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {fe952ff3-c59b-4fc8-bf5c-a468c06fbdb5}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {071cb6f8-7df9-41d8-a8e4-18d5dc1a0e6d}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {b8e0078f-0114-4783-8e7a-9f70127e5dfc}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ec67c457-a227-42db-b513-82b7e4d5125a}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {951b80dd-6750-4883-82b9-0555d242cf33}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX AC Clg Coil 43kBtu/hr 11.06SEER, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.26871664,                             !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d829479b-ac28-4f4e-aaf0-6de1db0d0d5c}, !- Air Inlet Node Name
  {57763fa8-8f54-4fe5-a0a4-71ff0235c8f3}, !- Air Outlet Node Name
  {9db18ca8-868c-49df-8698-f539fd04d87f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8c98e38f-b0df-4ad1-a2f7-b3713b8c730e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {c4ebf410-f36f-470c-aa92-0a7b830fa740}, !- Energy Input Ratio Function of Temperature Curve Name
  {76f3191a-e6fc-481e-8373-b4ee9c3e69d1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {13ffd7ad-f34f-4247-9f5a-6817171a94b2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {4af4fd94-5abe-4db4-b297-36f84182042b}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ccd69954-d60b-4c62-8148-f5cf19eb1f27}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ccd69954-d60b-4c62-8148-f5cf19eb1f27}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9773273a-afcc-4ecc-8b5f-b4ca204fb0d7}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 OA Sys,      !- Name
  {4af4fd94-5abe-4db4-b297-36f84182042b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {23e50a49-c110-47c0-9c37-4b94efc7cb92}, !- Mixed Air Node Name
  {af158ba4-8f60-4a93-a783-49df3de9a5e1}, !- Outdoor Air Stream Node Name
  {e6c79b8d-9a2e-43c0-9880-89121fd71c80}, !- Relief Air Stream Node Name
  {4816a2bd-20c2-4d03-8955-7cbb797be2fa}; !- Return Air Stream Node Name

OS:Node,
  {665c0a18-097f-4bd6-bf9b-c2f7381440ed}, !- Handle
  Node 34,                                !- Name
  ,                                       !- Inlet Port
  {af158ba4-8f60-4a93-a783-49df3de9a5e1}; !- Outlet Port

OS:Connection,
  {af158ba4-8f60-4a93-a783-49df3de9a5e1}, !- Handle
  {733f86e3-2bbb-4a1a-a138-50eb1df7b45b}, !- Name
  {665c0a18-097f-4bd6-bf9b-c2f7381440ed}, !- Source Object
  3,                                      !- Outlet Port
  {9773273a-afcc-4ecc-8b5f-b4ca204fb0d7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fce78c5d-7091-4a5f-acee-51419b4005c2}, !- Handle
  Node 35,                                !- Name
  {e6c79b8d-9a2e-43c0-9880-89121fd71c80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6c79b8d-9a2e-43c0-9880-89121fd71c80}, !- Handle
  {9ea1f75a-b44a-43e2-b396-4009a1c2c5d5}, !- Name
  {9773273a-afcc-4ecc-8b5f-b4ca204fb0d7}, !- Source Object
  7,                                      !- Outlet Port
  {fce78c5d-7091-4a5f-acee-51419b4005c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9110b19-5aa0-44cd-9463-faf94014a724}, !- Handle
  {e5a95b16-70ed-4ffb-93d9-b34b19f95b04}, !- Name
  {75727660-daaa-472d-b365-0d03165573c0}, !- Source Object
  9,                                      !- Outlet Port
  {63da02cf-64bc-4f14-bc9b-3d9f3379564a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80a024ea-0d8f-4aee-8dd0-127255169c57}, !- Handle
  Node 36,                                !- Name
  {cc367fdc-7b41-49a4-8503-5fc0a759eda9}, !- Inlet Port
  {9cbed91f-4000-4948-ab6d-308c1cb2662b}; !- Outlet Port

OS:Connection,
  {cc367fdc-7b41-49a4-8503-5fc0a759eda9}, !- Handle
  {1db628ce-e2a6-40a4-97e1-e2b99ce89d2a}, !- Name
  {5401a191-522d-400a-981f-b6e3fe5011ae}, !- Source Object
  6,                                      !- Outlet Port
  {80a024ea-0d8f-4aee-8dd0-127255169c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cbed91f-4000-4948-ab6d-308c1cb2662b}, !- Handle
  {3d5a15a2-a8e0-4f11-a9fe-193d879a4b6e}, !- Name
  {80a024ea-0d8f-4aee-8dd0-127255169c57}, !- Source Object
  3,                                      !- Outlet Port
  {75727660-daaa-472d-b365-0d03165573c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {add3f0e3-b523-46a1-9171-7757eecb7558}, !- Handle
  Node 37,                                !- Name
  {57763fa8-8f54-4fe5-a0a4-71ff0235c8f3}, !- Inlet Port
  {67460580-d13d-4bf1-8441-c0f5efa96c70}; !- Outlet Port

OS:Connection,
  {57763fa8-8f54-4fe5-a0a4-71ff0235c8f3}, !- Handle
  {0e86ddc8-3d0a-49db-8d3c-a00392860763}, !- Name
  {951b80dd-6750-4883-82b9-0555d242cf33}, !- Source Object
  9,                                      !- Outlet Port
  {add3f0e3-b523-46a1-9171-7757eecb7558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67460580-d13d-4bf1-8441-c0f5efa96c70}, !- Handle
  {52be6fab-b9d9-4107-b270-38902778978f}, !- Name
  {add3f0e3-b523-46a1-9171-7757eecb7558}, !- Source Object
  3,                                      !- Outlet Port
  {5401a191-522d-400a-981f-b6e3fe5011ae}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {570189b4-3c39-4451-a341-3faca25883ab}, !- Handle
  Node 38,                                !- Name
  {23e50a49-c110-47c0-9c37-4b94efc7cb92}, !- Inlet Port
  {d829479b-ac28-4f4e-aaf0-6de1db0d0d5c}; !- Outlet Port

OS:Connection,
  {4816a2bd-20c2-4d03-8955-7cbb797be2fa}, !- Handle
  {5f3782be-5039-4682-b5fa-54bdf8be99df}, !- Name
  {8449bf2c-0e20-4536-b331-ff86b45a39e4}, !- Source Object
  3,                                      !- Outlet Port
  {9773273a-afcc-4ecc-8b5f-b4ca204fb0d7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {23e50a49-c110-47c0-9c37-4b94efc7cb92}, !- Handle
  {152e0dc2-9c44-4f02-b5cd-1d3cd7ef3103}, !- Name
  {9773273a-afcc-4ecc-8b5f-b4ca204fb0d7}, !- Source Object
  5,                                      !- Outlet Port
  {570189b4-3c39-4451-a341-3faca25883ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d829479b-ac28-4f4e-aaf0-6de1db0d0d5c}, !- Handle
  {f58d0435-1a9a-432c-baba-ed01a830803a}, !- Name
  {570189b4-3c39-4451-a341-3faca25883ab}, !- Source Object
  3,                                      !- Outlet Port
  {951b80dd-6750-4883-82b9-0555d242cf33}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d3c85ef6-6e1b-479c-a9c8-20877272e592}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {5fb9270b-beeb-4048-9fdb-140ad50a72b0}, !- Handle
  Perimeter_ZN_3 ZN PSZ-AC-4 Diffuser,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  {29bcfeeb-c502-4581-86ea-e243decb6f3e}, !- Inlet Air Node Name
  {2e63f0a5-2c9e-415b-90b5-a791e96399e0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8dae46a1-0920-4ea3-ac65-99bc74f5193f}, !- Handle
  Node 39,                                !- Name
  {d67a7624-af4a-4c09-8883-42f0d3e8bf29}, !- Inlet Port
  {d518eaa3-4086-4ec4-a936-ae8b76daacfe}; !- Outlet Port

OS:Connection,
  {15e417fa-e033-43cf-b5b9-f13442218be2}, !- Handle
  {ca868d28-82b5-4647-b6ac-0a61953298fd}, !- Name
  {e05d0222-b131-4044-9a70-79d126684053}, !- Source Object
  3,                                      !- Outlet Port
  {87fde9e4-10dd-45df-b0e9-3617814a0228}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d67a7624-af4a-4c09-8883-42f0d3e8bf29}, !- Handle
  {fe083dbd-48ae-4af7-bb73-da18e3416334}, !- Name
  {200f25da-2c59-4b87-b2af-2f6bf0b5e626}, !- Source Object
  12,                                     !- Outlet Port
  {8dae46a1-0920-4ea3-ac65-99bc74f5193f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d518eaa3-4086-4ec4-a936-ae8b76daacfe}, !- Handle
  {5864225d-686a-4409-b573-29d5717c0c45}, !- Name
  {8dae46a1-0920-4ea3-ac65-99bc74f5193f}, !- Source Object
  3,                                      !- Outlet Port
  {65986dca-d7d4-4c0b-a1b5-2862ff2ffb54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29bcfeeb-c502-4581-86ea-e243decb6f3e}, !- Handle
  {ec63f3cd-dfa1-487e-8b7c-6aa8129ddaac}, !- Name
  {26acd37b-5771-4161-a825-858b2816b2db}, !- Source Object
  3,                                      !- Outlet Port
  {5fb9270b-beeb-4048-9fdb-140ad50a72b0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e63f0a5-2c9e-415b-90b5-a791e96399e0}, !- Handle
  {ee3f0e61-0f7e-4c92-b5a4-d8a23e807e1e}, !- Name
  {5fb9270b-beeb-4048-9fdb-140ad50a72b0}, !- Source Object
  4,                                      !- Outlet Port
  {e05d0222-b131-4044-9a70-79d126684053}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dda50361-7045-4fa0-9a64-a651a31f5173}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5,             !- Name
  ,                                       !- Controller List Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  {fa38a631-7775-41b2-b60b-ff2924ad8a06}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e3a2b32a-2faa-42ea-9dbe-cf627bf8558b}, !- Supply Side Inlet Node Name
  {62852d0e-d87f-4500-9339-9ec975b42336}, !- Demand Side Outlet Node Name
  {7c9a7de0-1ed4-4697-af43-be50ed86ad4c}, !- Demand Side Inlet Node A
  {64ed9151-27dd-4a00-95e1-fa9ad357ab62}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {623d3e62-c0ea-4759-8905-987546665220}, !- Handle
  Node 40,                                !- Name
  {e3a2b32a-2faa-42ea-9dbe-cf627bf8558b}, !- Inlet Port
  {38545118-ff0b-4377-848d-9f562d1fee71}; !- Outlet Port

OS:Node,
  {45b138fb-5479-49a6-968c-ecdec4685e05}, !- Handle
  Node 41,                                !- Name
  {ceb1f528-1ae1-4c42-8b8c-4348e8d52573}, !- Inlet Port
  {64ed9151-27dd-4a00-95e1-fa9ad357ab62}; !- Outlet Port

OS:Connection,
  {e3a2b32a-2faa-42ea-9dbe-cf627bf8558b}, !- Handle
  {cb2f601f-3034-44dd-bfb0-d29044a9a828}, !- Name
  {dda50361-7045-4fa0-9a64-a651a31f5173}, !- Source Object
  8,                                      !- Outlet Port
  {623d3e62-c0ea-4759-8905-987546665220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ed9151-27dd-4a00-95e1-fa9ad357ab62}, !- Handle
  {d415213d-9e79-445f-bff0-2bd16075402e}, !- Name
  {45b138fb-5479-49a6-968c-ecdec4685e05}, !- Source Object
  3,                                      !- Outlet Port
  {dda50361-7045-4fa0-9a64-a651a31f5173}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b70cae26-0dbb-4958-b421-74db823f31e3}, !- Handle
  Node 42,                                !- Name
  {7c9a7de0-1ed4-4697-af43-be50ed86ad4c}, !- Inlet Port
  {82e1cc21-eefb-4484-98cf-896a3ee37297}; !- Outlet Port

OS:Node,
  {70bc5ef3-b0f6-4224-ab2d-8bd1a0639d25}, !- Handle
  Node 43,                                !- Name
  {d681485e-c3e4-4795-9175-c25301c06616}, !- Inlet Port
  {62852d0e-d87f-4500-9339-9ec975b42336}; !- Outlet Port

OS:Node,
  {21d48deb-fab4-4684-bda7-e8c4e91eedf6}, !- Handle
  Node 44,                                !- Name
  {5340f2e8-740d-469d-9a9f-51c88cac0dc6}, !- Inlet Port
  {aab9bcf4-ec2c-4c11-95b9-9bb9a16b45eb}; !- Outlet Port

OS:Connection,
  {7c9a7de0-1ed4-4697-af43-be50ed86ad4c}, !- Handle
  {9ea2c6b1-634d-46d7-abbd-716d3fd64c4e}, !- Name
  {dda50361-7045-4fa0-9a64-a651a31f5173}, !- Source Object
  10,                                     !- Outlet Port
  {b70cae26-0dbb-4958-b421-74db823f31e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62852d0e-d87f-4500-9339-9ec975b42336}, !- Handle
  {1336d550-ab7e-4da3-bd55-4538c0238ce6}, !- Name
  {70bc5ef3-b0f6-4224-ab2d-8bd1a0639d25}, !- Source Object
  3,                                      !- Outlet Port
  {dda50361-7045-4fa0-9a64-a651a31f5173}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38cd7ea9-f49f-41f4-acab-4fa315ff45a3}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {82e1cc21-eefb-4484-98cf-896a3ee37297}, !- Inlet Node Name
  {d520be1a-2951-4f5a-b2b7-0423986a3016}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0fc78882-2934-4111-b536-754f156c0b30}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {d681485e-c3e4-4795-9175-c25301c06616}, !- Outlet Node Name
  {1b0c32eb-dc58-4624-b472-94d5ab4770de}; !- Inlet Node Name 1

OS:Connection,
  {82e1cc21-eefb-4484-98cf-896a3ee37297}, !- Handle
  {9b13cc55-a4d8-45f3-8d56-dfc941e88e87}, !- Name
  {b70cae26-0dbb-4958-b421-74db823f31e3}, !- Source Object
  3,                                      !- Outlet Port
  {38cd7ea9-f49f-41f4-acab-4fa315ff45a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d681485e-c3e4-4795-9175-c25301c06616}, !- Handle
  {79bec81f-ff05-4ce9-b7f8-782c0c3272f4}, !- Name
  {0fc78882-2934-4111-b536-754f156c0b30}, !- Source Object
  2,                                      !- Outlet Port
  {70bc5ef3-b0f6-4224-ab2d-8bd1a0639d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6ca611c7-a7ea-41a4-b227-95d087ee7128}, !- Handle
  {dda50361-7045-4fa0-9a64-a651a31f5173}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {2c9a4077-aefb-432f-b7ce-84e35f6088b8}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9c44f829-c49c-4e62-ac39-fe493b89e415}, !- Control Zone Name
  {45b138fb-5479-49a6-968c-ecdec4685e05}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {750101a0-2181-4a4a-8608-f3238d0a5c92}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Fan,         !- Name
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {82b8782c-db24-4568-b152-a61bec685e3f}, !- Air Inlet Node Name
  {ceb1f528-1ae1-4c42-8b8c-4348e8d52573}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {05ca2fe1-61bc-45ed-9612-a2f892d89dfa}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Gas Htg Coil, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0b54ab0b-c3ac-48d9-ae42-8df9616bc3d0}, !- Air Inlet Node Name
  {1cd4a12a-c5b7-4c1e-bdb6-9ebadce166d4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {d8c77672-963f-44b9-9b74-c1d4547be40d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c4776f8c-f577-4c7c-bf95-be8aaa090fd1}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ae492a5-b3c1-4c31-b259-254a4a586b68}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {047ae50e-a78c-45d5-8835-15eb124b09bc}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0df548fc-3dbc-43a8-b239-b56e7f465e28}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {dd8dfe58-3e8c-49dc-b7af-cdd0c2ce8ad0}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX AC Clg Coil 36kBtu/hr 11.06SEER, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.26871664,                             !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {be804380-ddea-4812-9d4d-ee4c8e401832}, !- Air Inlet Node Name
  {58a35702-b97c-48e4-86d1-ad9e177b4b81}, !- Air Outlet Node Name
  {931d5176-2383-4fae-a96c-293add94aa65}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bfa8e4a7-99c7-4fb2-bffe-177dec5621c1}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e0ade06-9468-42a9-b757-bb9934addc4b}, !- Energy Input Ratio Function of Temperature Curve Name
  {166d7943-65e2-4073-80da-8271738435a2}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3bd3e550-11d3-4057-b91b-bd3461ed514f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {a0f6bf0c-08cd-4a00-a53d-79823fa2129d}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 OA Sys Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a2d74c5b-80f9-44a4-bd37-2bf1137f506a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a2d74c5b-80f9-44a4-bd37-2bf1137f506a}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {41a12695-70da-4a56-bdf1-62129e10e01f}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 OA Sys,      !- Name
  {a0f6bf0c-08cd-4a00-a53d-79823fa2129d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {48b9dcf7-a854-4f18-a17e-a12250683074}, !- Mixed Air Node Name
  {15c725a6-7ee8-46ac-956b-53a5e5af34d2}, !- Outdoor Air Stream Node Name
  {ea061eda-0abd-4ff8-8941-5607b14cb670}, !- Relief Air Stream Node Name
  {38545118-ff0b-4377-848d-9f562d1fee71}; !- Return Air Stream Node Name

OS:Node,
  {99b17c90-e2c4-4d0c-856d-6f4d7471b9c6}, !- Handle
  Node 45,                                !- Name
  ,                                       !- Inlet Port
  {15c725a6-7ee8-46ac-956b-53a5e5af34d2}; !- Outlet Port

OS:Connection,
  {15c725a6-7ee8-46ac-956b-53a5e5af34d2}, !- Handle
  {48a20588-3abd-4c04-809c-166d86293dd4}, !- Name
  {99b17c90-e2c4-4d0c-856d-6f4d7471b9c6}, !- Source Object
  3,                                      !- Outlet Port
  {41a12695-70da-4a56-bdf1-62129e10e01f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {709a764b-8056-4347-a985-b2b81039bfb2}, !- Handle
  Node 46,                                !- Name
  {ea061eda-0abd-4ff8-8941-5607b14cb670}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ea061eda-0abd-4ff8-8941-5607b14cb670}, !- Handle
  {7617d42f-a089-4696-b532-5ca106222b77}, !- Name
  {41a12695-70da-4a56-bdf1-62129e10e01f}, !- Source Object
  7,                                      !- Outlet Port
  {709a764b-8056-4347-a985-b2b81039bfb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ceb1f528-1ae1-4c42-8b8c-4348e8d52573}, !- Handle
  {58cf8060-f4cb-4bc1-a6be-f65ba6b478ae}, !- Name
  {750101a0-2181-4a4a-8608-f3238d0a5c92}, !- Source Object
  9,                                      !- Outlet Port
  {45b138fb-5479-49a6-968c-ecdec4685e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {483ddabf-397c-452e-8b73-6f1e340d892f}, !- Handle
  Node 47,                                !- Name
  {1cd4a12a-c5b7-4c1e-bdb6-9ebadce166d4}, !- Inlet Port
  {82b8782c-db24-4568-b152-a61bec685e3f}; !- Outlet Port

OS:Connection,
  {1cd4a12a-c5b7-4c1e-bdb6-9ebadce166d4}, !- Handle
  {2e101f9b-b3f3-4004-9f3c-593c6fa7d983}, !- Name
  {05ca2fe1-61bc-45ed-9612-a2f892d89dfa}, !- Source Object
  6,                                      !- Outlet Port
  {483ddabf-397c-452e-8b73-6f1e340d892f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b8782c-db24-4568-b152-a61bec685e3f}, !- Handle
  {51e9289a-913d-42a8-ad69-e4c973042a85}, !- Name
  {483ddabf-397c-452e-8b73-6f1e340d892f}, !- Source Object
  3,                                      !- Outlet Port
  {750101a0-2181-4a4a-8608-f3238d0a5c92}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {88079192-4bb6-4989-ab43-dfd4cdba7937}, !- Handle
  Node 48,                                !- Name
  {58a35702-b97c-48e4-86d1-ad9e177b4b81}, !- Inlet Port
  {0b54ab0b-c3ac-48d9-ae42-8df9616bc3d0}; !- Outlet Port

OS:Connection,
  {58a35702-b97c-48e4-86d1-ad9e177b4b81}, !- Handle
  {158c4f65-6590-4def-9308-c8a7e2cb6885}, !- Name
  {dd8dfe58-3e8c-49dc-b7af-cdd0c2ce8ad0}, !- Source Object
  9,                                      !- Outlet Port
  {88079192-4bb6-4989-ab43-dfd4cdba7937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b54ab0b-c3ac-48d9-ae42-8df9616bc3d0}, !- Handle
  {fdde33a0-b036-4f3d-b25b-34246ccad182}, !- Name
  {88079192-4bb6-4989-ab43-dfd4cdba7937}, !- Source Object
  3,                                      !- Outlet Port
  {05ca2fe1-61bc-45ed-9612-a2f892d89dfa}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cb7681f5-d694-4d57-a8cc-1ce4e9c9324f}, !- Handle
  Node 49,                                !- Name
  {48b9dcf7-a854-4f18-a17e-a12250683074}, !- Inlet Port
  {be804380-ddea-4812-9d4d-ee4c8e401832}; !- Outlet Port

OS:Connection,
  {38545118-ff0b-4377-848d-9f562d1fee71}, !- Handle
  {4f6f2db9-e9c8-4205-9092-bdb7bd2fdeed}, !- Name
  {623d3e62-c0ea-4759-8905-987546665220}, !- Source Object
  3,                                      !- Outlet Port
  {41a12695-70da-4a56-bdf1-62129e10e01f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {48b9dcf7-a854-4f18-a17e-a12250683074}, !- Handle
  {c2ff8334-9a72-4e0a-aefb-93b3b56eb0db}, !- Name
  {41a12695-70da-4a56-bdf1-62129e10e01f}, !- Source Object
  5,                                      !- Outlet Port
  {cb7681f5-d694-4d57-a8cc-1ce4e9c9324f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be804380-ddea-4812-9d4d-ee4c8e401832}, !- Handle
  {b0153448-a567-4348-82be-85b621fd9c5b}, !- Name
  {cb7681f5-d694-4d57-a8cc-1ce4e9c9324f}, !- Source Object
  3,                                      !- Outlet Port
  {dd8dfe58-3e8c-49dc-b7af-cdd0c2ce8ad0}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {fa38a631-7775-41b2-b60b-ff2924ad8a06}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {ec0d80f6-2d02-41b1-abfc-9a5e7bc30f03}, !- Handle
  Perimeter_ZN_4 ZN PSZ-AC-5 Diffuser,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  {d520be1a-2951-4f5a-b2b7-0423986a3016}, !- Inlet Air Node Name
  {5340f2e8-740d-469d-9a9f-51c88cac0dc6}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {932fb4e8-380b-448c-a34f-7b37e66d722c}, !- Handle
  Node 50,                                !- Name
  {df5111bc-191d-41ef-ad9c-8e3b00405c11}, !- Inlet Port
  {1b0c32eb-dc58-4624-b472-94d5ab4770de}; !- Outlet Port

OS:Connection,
  {aab9bcf4-ec2c-4c11-95b9-9bb9a16b45eb}, !- Handle
  {2baa1f18-e468-4e45-b9b8-f918949f1c2c}, !- Name
  {21d48deb-fab4-4684-bda7-e8c4e91eedf6}, !- Source Object
  3,                                      !- Outlet Port
  {3219819d-9f0c-48c4-84c4-024da1eac016}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {df5111bc-191d-41ef-ad9c-8e3b00405c11}, !- Handle
  {39cb849b-9c71-422d-b33a-15b703c0f39d}, !- Name
  {9c44f829-c49c-4e62-ac39-fe493b89e415}, !- Source Object
  12,                                     !- Outlet Port
  {932fb4e8-380b-448c-a34f-7b37e66d722c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0c32eb-dc58-4624-b472-94d5ab4770de}, !- Handle
  {2e256009-5ea8-4b27-b56b-269e87f08e3f}, !- Name
  {932fb4e8-380b-448c-a34f-7b37e66d722c}, !- Source Object
  3,                                      !- Outlet Port
  {0fc78882-2934-4111-b536-754f156c0b30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d520be1a-2951-4f5a-b2b7-0423986a3016}, !- Handle
  {0257321d-871e-4325-a497-1346470c31c8}, !- Name
  {38cd7ea9-f49f-41f4-acab-4fa315ff45a3}, !- Source Object
  3,                                      !- Outlet Port
  {ec0d80f6-2d02-41b1-abfc-9a5e7bc30f03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5340f2e8-740d-469d-9a9f-51c88cac0dc6}, !- Handle
  {14c75ffe-94b5-40c7-85e1-4d6f196039a9}, !- Name
  {ec0d80f6-2d02-41b1-abfc-9a5e7bc30f03}, !- Source Object
  4,                                      !- Outlet Port
  {21d48deb-fab4-4684-bda7-e8c4e91eedf6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8ecd0f0f-6a2d-4003-8f41-ba3c1f9692e2}, !- Handle
  Core_ZN ZN PSZ-AC-1,                    !- Name
  ,                                       !- Controller List Name
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Availability Schedule
  {52f88d1d-35a1-4f5e-b417-10caa9abb8e1}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c1cd7877-9e03-450f-92e0-39ad27491a09}, !- Supply Side Inlet Node Name
  {663f3791-3722-4b34-b66a-5cb476a6987b}, !- Demand Side Outlet Node Name
  {2ad5939a-7d57-44f5-bb6c-1a8515bbd221}, !- Demand Side Inlet Node A
  {09c29dd7-66e4-4958-a0ff-857f157ebf1e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {2d639fb7-1f91-4e76-9c21-598263eb57c2}, !- Handle
  Node 51,                                !- Name
  {c1cd7877-9e03-450f-92e0-39ad27491a09}, !- Inlet Port
  {cdb2ece2-e31c-4396-ac8f-ae524c36b8da}; !- Outlet Port

OS:Node,
  {1f4835fb-fda0-499e-8842-e6832c01bf07}, !- Handle
  Node 52,                                !- Name
  {9d291d31-be15-44f8-bf99-ebafa85289b2}, !- Inlet Port
  {09c29dd7-66e4-4958-a0ff-857f157ebf1e}; !- Outlet Port

OS:Connection,
  {c1cd7877-9e03-450f-92e0-39ad27491a09}, !- Handle
  {4a966d4c-cd26-48b5-b787-78b591c1fdfb}, !- Name
  {8ecd0f0f-6a2d-4003-8f41-ba3c1f9692e2}, !- Source Object
  8,                                      !- Outlet Port
  {2d639fb7-1f91-4e76-9c21-598263eb57c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c29dd7-66e4-4958-a0ff-857f157ebf1e}, !- Handle
  {b49b9b60-6dd5-4f52-a9af-c06f5b845f04}, !- Name
  {1f4835fb-fda0-499e-8842-e6832c01bf07}, !- Source Object
  3,                                      !- Outlet Port
  {8ecd0f0f-6a2d-4003-8f41-ba3c1f9692e2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6e51c8c8-0830-4a01-bf54-f11571e41740}, !- Handle
  Node 53,                                !- Name
  {2ad5939a-7d57-44f5-bb6c-1a8515bbd221}, !- Inlet Port
  {e83e071a-dcce-4d99-b9f2-61aff4a0c2f2}; !- Outlet Port

OS:Node,
  {8dbcc92c-15d5-4a0d-8695-81b5aeab4c3e}, !- Handle
  Node 54,                                !- Name
  {908d282a-3ef1-4a4d-9b06-6171da670943}, !- Inlet Port
  {663f3791-3722-4b34-b66a-5cb476a6987b}; !- Outlet Port

OS:Node,
  {a25f991c-0310-4713-b6ec-9f968746c4fe}, !- Handle
  Node 55,                                !- Name
  {e2fac8f3-5e37-4924-91e4-07be51b135f1}, !- Inlet Port
  {75c3a9ea-90ee-4785-b15d-2827547ed914}; !- Outlet Port

OS:Connection,
  {2ad5939a-7d57-44f5-bb6c-1a8515bbd221}, !- Handle
  {8edb2be5-9d54-4f08-96f7-2970813a93e2}, !- Name
  {8ecd0f0f-6a2d-4003-8f41-ba3c1f9692e2}, !- Source Object
  10,                                     !- Outlet Port
  {6e51c8c8-0830-4a01-bf54-f11571e41740}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {663f3791-3722-4b34-b66a-5cb476a6987b}, !- Handle
  {c4bcc825-d541-4dd1-b252-f04f93f88a59}, !- Name
  {8dbcc92c-15d5-4a0d-8695-81b5aeab4c3e}, !- Source Object
  3,                                      !- Outlet Port
  {8ecd0f0f-6a2d-4003-8f41-ba3c1f9692e2}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2213b2bc-0599-4e0b-b0be-3714a35e2b74}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {e83e071a-dcce-4d99-b9f2-61aff4a0c2f2}, !- Inlet Node Name
  {9e37d582-435f-4ccc-ab61-20e2e3003c34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c21dd7b8-3ce6-4d94-8ea4-c28d50aceedd}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {908d282a-3ef1-4a4d-9b06-6171da670943}, !- Outlet Node Name
  {64d2c63b-5041-46dd-8bce-f35473e6ed5b}; !- Inlet Node Name 1

OS:Connection,
  {e83e071a-dcce-4d99-b9f2-61aff4a0c2f2}, !- Handle
  {1eef76a3-1d4b-47a0-b7cc-5335dae3d2ec}, !- Name
  {6e51c8c8-0830-4a01-bf54-f11571e41740}, !- Source Object
  3,                                      !- Outlet Port
  {2213b2bc-0599-4e0b-b0be-3714a35e2b74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {908d282a-3ef1-4a4d-9b06-6171da670943}, !- Handle
  {ce28d831-b991-4a32-bdf5-2cbb3f56509e}, !- Name
  {c21dd7b8-3ce6-4d94-8ea4-c28d50aceedd}, !- Source Object
  2,                                      !- Outlet Port
  {8dbcc92c-15d5-4a0d-8695-81b5aeab4c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a979cbe-aea2-4b74-983a-620984a42ad6}, !- Handle
  {8ecd0f0f-6a2d-4003-8f41-ba3c1f9692e2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {03a54b1a-14de-4da5-8057-39c65e504c50}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {39b80379-e566-44aa-a430-9719b5e0045a}, !- Control Zone Name
  {1f4835fb-fda0-499e-8842-e6832c01bf07}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {c3c3d93e-d704-419d-8f08-bc4fef37b6af}, !- Handle
  Core_ZN ZN PSZ-AC-1 Fan,                !- Name
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Availability Schedule Name
  0.53625,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {086d6026-1705-4ec1-8c9e-c1a3a2403bfd}, !- Air Inlet Node Name
  {9d291d31-be15-44f8-bf99-ebafa85289b2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d1dcf197-870b-4b7f-8628-010f5b123a2f}, !- Handle
  Core_ZN ZN PSZ-AC-1 Gas Htg Coil,       !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {513f2591-1162-44f7-8e5e-dea50dcdc03f}, !- Air Inlet Node Name
  {a596527d-5412-406d-ba92-2223582a4e40}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {93e9cc76-055a-48d9-a00c-8017f15b9e35}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {63399cdf-8316-4228-9244-9e569c113885}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {403bf5db-01ab-49cc-b340-390621ce8a2e}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {f5a6c2a3-dc83-41e7-b8c7-2dab40aab3ee}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {194201f2-a770-4906-9285-0aca37b94be0}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {c700d9be-5b94-4a3d-9af2-43f168a2352c}, !- Handle
  Core_ZN ZN PSZ-AC-1 1spd DX AC Clg Coil 44kBtu/hr 11.06SEER, !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.26871664,                             !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7e0b59d0-de8a-4b86-956f-df72ceb6cf52}, !- Air Inlet Node Name
  {6fccbde2-0c23-4db8-b53f-6a61f8b63c53}, !- Air Outlet Node Name
  {c7712f87-5c7e-4c58-98c5-fcb84e8e76c3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e47bcc31-4124-4eeb-beab-2ea5481493dd}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {066d00cb-780a-4843-aca1-0a8e80b164fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {b3dae5e2-db32-4d6a-afbf-0963296db72e}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cdf3626d-f1c0-4e74-b677-66fb67cc25e2}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {ecdb70d3-9209-4092-bf9c-84917e186f86}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA Sys Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {867468d7-30b7-4709-855c-0dfae464816d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {867468d7-30b7-4709-855c-0dfae464816d}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ab252e70-fa39-4cb1-9cf5-cbd0f6791457}, !- Handle
  Core_ZN ZN PSZ-AC-1 OA Sys,             !- Name
  {ecdb70d3-9209-4092-bf9c-84917e186f86}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f36e5b9-a2a1-4ef4-9b4e-698d97af13fa}, !- Mixed Air Node Name
  {d20f62b5-55aa-4d89-9f85-2946caf6a167}, !- Outdoor Air Stream Node Name
  {6a38a805-5768-4fe6-8257-58d1ba3519dd}, !- Relief Air Stream Node Name
  {cdb2ece2-e31c-4396-ac8f-ae524c36b8da}; !- Return Air Stream Node Name

OS:Node,
  {37a45efb-f934-491a-879f-83f57aa0c8f5}, !- Handle
  Node 56,                                !- Name
  ,                                       !- Inlet Port
  {d20f62b5-55aa-4d89-9f85-2946caf6a167}; !- Outlet Port

OS:Connection,
  {d20f62b5-55aa-4d89-9f85-2946caf6a167}, !- Handle
  {743e96aa-7cff-425c-8f7b-62b780a169d2}, !- Name
  {37a45efb-f934-491a-879f-83f57aa0c8f5}, !- Source Object
  3,                                      !- Outlet Port
  {ab252e70-fa39-4cb1-9cf5-cbd0f6791457}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d2676257-6656-4821-a23d-5cbca1a15478}, !- Handle
  Node 57,                                !- Name
  {6a38a805-5768-4fe6-8257-58d1ba3519dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a38a805-5768-4fe6-8257-58d1ba3519dd}, !- Handle
  {b1db8794-5461-48b3-9c6e-79a7fa247e29}, !- Name
  {ab252e70-fa39-4cb1-9cf5-cbd0f6791457}, !- Source Object
  7,                                      !- Outlet Port
  {d2676257-6656-4821-a23d-5cbca1a15478}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d291d31-be15-44f8-bf99-ebafa85289b2}, !- Handle
  {9c9d8b0b-fd95-4eeb-8f1d-560ccc02cf9e}, !- Name
  {c3c3d93e-d704-419d-8f08-bc4fef37b6af}, !- Source Object
  9,                                      !- Outlet Port
  {1f4835fb-fda0-499e-8842-e6832c01bf07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6d3011a-0442-4faa-a9b1-5fe5d82db0d5}, !- Handle
  Node 58,                                !- Name
  {a596527d-5412-406d-ba92-2223582a4e40}, !- Inlet Port
  {086d6026-1705-4ec1-8c9e-c1a3a2403bfd}; !- Outlet Port

OS:Connection,
  {a596527d-5412-406d-ba92-2223582a4e40}, !- Handle
  {d5f65da0-53bf-46ed-b37a-3b997e8a5fcb}, !- Name
  {d1dcf197-870b-4b7f-8628-010f5b123a2f}, !- Source Object
  6,                                      !- Outlet Port
  {a6d3011a-0442-4faa-a9b1-5fe5d82db0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {086d6026-1705-4ec1-8c9e-c1a3a2403bfd}, !- Handle
  {e8191255-c568-4cd2-8459-b22a77348747}, !- Name
  {a6d3011a-0442-4faa-a9b1-5fe5d82db0d5}, !- Source Object
  3,                                      !- Outlet Port
  {c3c3d93e-d704-419d-8f08-bc4fef37b6af}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b37047f0-0ab6-4707-b1ae-c936ae074429}, !- Handle
  Node 59,                                !- Name
  {6fccbde2-0c23-4db8-b53f-6a61f8b63c53}, !- Inlet Port
  {513f2591-1162-44f7-8e5e-dea50dcdc03f}; !- Outlet Port

OS:Connection,
  {6fccbde2-0c23-4db8-b53f-6a61f8b63c53}, !- Handle
  {778f3f3c-0999-4abd-965a-1f505ab753c0}, !- Name
  {c700d9be-5b94-4a3d-9af2-43f168a2352c}, !- Source Object
  9,                                      !- Outlet Port
  {b37047f0-0ab6-4707-b1ae-c936ae074429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {513f2591-1162-44f7-8e5e-dea50dcdc03f}, !- Handle
  {ca6222c1-f783-4e42-b061-187d07cea95e}, !- Name
  {b37047f0-0ab6-4707-b1ae-c936ae074429}, !- Source Object
  3,                                      !- Outlet Port
  {d1dcf197-870b-4b7f-8628-010f5b123a2f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {52b3dd90-fa9a-4180-8574-17395e1e93a0}, !- Handle
  Node 60,                                !- Name
  {7f36e5b9-a2a1-4ef4-9b4e-698d97af13fa}, !- Inlet Port
  {7e0b59d0-de8a-4b86-956f-df72ceb6cf52}; !- Outlet Port

OS:Connection,
  {cdb2ece2-e31c-4396-ac8f-ae524c36b8da}, !- Handle
  {4cdfa303-80d9-4704-8061-d4ddf0f84140}, !- Name
  {2d639fb7-1f91-4e76-9c21-598263eb57c2}, !- Source Object
  3,                                      !- Outlet Port
  {ab252e70-fa39-4cb1-9cf5-cbd0f6791457}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f36e5b9-a2a1-4ef4-9b4e-698d97af13fa}, !- Handle
  {5d9336e8-c388-44fd-b943-a929024418cb}, !- Name
  {ab252e70-fa39-4cb1-9cf5-cbd0f6791457}, !- Source Object
  5,                                      !- Outlet Port
  {52b3dd90-fa9a-4180-8574-17395e1e93a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0b59d0-de8a-4b86-956f-df72ceb6cf52}, !- Handle
  {09bd3324-3dfe-4d6c-9dfc-185294bb2131}, !- Name
  {52b3dd90-fa9a-4180-8574-17395e1e93a0}, !- Source Object
  3,                                      !- Outlet Port
  {c700d9be-5b94-4a3d-9af2-43f168a2352c}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {52f88d1d-35a1-4f5e-b417-10caa9abb8e1}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f03c9375-ba2c-429e-bbd5-f706c83ec723}, !- Handle
  Core_ZN ZN PSZ-AC-1 Diffuser,           !- Name
  {05a3a7a6-820e-4ec0-b15c-b98515ffeb86}, !- Availability Schedule Name
  {9e37d582-435f-4ccc-ab61-20e2e3003c34}, !- Inlet Air Node Name
  {e2fac8f3-5e37-4924-91e4-07be51b135f1}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {10dd0ca1-70da-409f-9945-f1d24023869c}, !- Handle
  Node 61,                                !- Name
  {b3a97671-5ca3-4314-9e9b-aa886f127491}, !- Inlet Port
  {64d2c63b-5041-46dd-8bce-f35473e6ed5b}; !- Outlet Port

OS:Connection,
  {75c3a9ea-90ee-4785-b15d-2827547ed914}, !- Handle
  {1dafc269-fed3-4cc4-aa11-2ee550b2cb0b}, !- Name
  {a25f991c-0310-4713-b6ec-9f968746c4fe}, !- Source Object
  3,                                      !- Outlet Port
  {38eb3bf7-cc90-43e3-a8ac-306886964f22}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3a97671-5ca3-4314-9e9b-aa886f127491}, !- Handle
  {dd631efa-38ba-48d2-81f9-f20988db91fe}, !- Name
  {39b80379-e566-44aa-a430-9719b5e0045a}, !- Source Object
  12,                                     !- Outlet Port
  {10dd0ca1-70da-409f-9945-f1d24023869c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d2c63b-5041-46dd-8bce-f35473e6ed5b}, !- Handle
  {1b5fbb21-fd2a-4985-ad3f-895b278253cb}, !- Name
  {10dd0ca1-70da-409f-9945-f1d24023869c}, !- Source Object
  3,                                      !- Outlet Port
  {c21dd7b8-3ce6-4d94-8ea4-c28d50aceedd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e37d582-435f-4ccc-ab61-20e2e3003c34}, !- Handle
  {210c932d-e4bd-42e5-97fb-ff9861b29ef5}, !- Name
  {2213b2bc-0599-4e0b-b0be-3714a35e2b74}, !- Source Object
  3,                                      !- Outlet Port
  {f03c9375-ba2c-429e-bbd5-f706c83ec723}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e2fac8f3-5e37-4924-91e4-07be51b135f1}, !- Handle
  {992dff7c-870f-4a99-93b9-c5e6cde26d59}, !- Name
  {f03c9375-ba2c-429e-bbd5-f706c83ec723}, !- Source Object
  4,                                      !- Outlet Port
  {a25f991c-0310-4713-b6ec-9f968746c4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8b6df88a-bdb5-46dc-861c-12d973e662d2}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {3269ad95-9318-489a-b0cd-f1c32f72ac49}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {6f42eedb-6cf5-410f-90e6-fb726b2dea79}, !- Plant Side Inlet Node Name
  {d3a54aac-ad51-4c75-b38c-a9a91cee377c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ab838abf-907b-4b3e-84e2-21aba7c06246}, !- Demand Side Inlet Node Name
  {3ea8a563-7836-4b3b-989d-0cc00512e131}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {c926194f-7e17-4a74-a0d4-3547f39a5e33}, !- Handle
  {8b6df88a-bdb5-46dc-861c-12d973e662d2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {063a5049-8087-419c-b556-6ae7b9085c05}, !- Handle
  Node 62,                                !- Name
  {6f42eedb-6cf5-410f-90e6-fb726b2dea79}, !- Inlet Port
  {d0ea941a-4f05-40ee-a968-8e93dd754254}; !- Outlet Port

OS:Node,
  {3269ad95-9318-489a-b0cd-f1c32f72ac49}, !- Handle
  Node 63,                                !- Name
  {b9e28963-42c4-4942-acf6-0aa3d2c5d635}, !- Inlet Port
  {d3a54aac-ad51-4c75-b38c-a9a91cee377c}; !- Outlet Port

OS:Node,
  {1a0853d3-6071-4fdb-bd5d-bc5851902e5c}, !- Handle
  Node 64,                                !- Name
  {0495a2a3-9df5-4dc5-99c4-820ec5772aa9}, !- Inlet Port
  {fae17942-772a-4528-8b84-e3fd3c9046a5}; !- Outlet Port

OS:Connector:Mixer,
  {089e9180-81fb-4027-aea0-3f981f245244}, !- Handle
  Connector Mixer 1,                      !- Name
  {8861d2bf-ab9d-4aff-bccd-31648e3c31cd}, !- Outlet Branch Name
  {b57fcbd3-be2e-438c-955b-4c4de620bacd}, !- Inlet Branch Name 1
  {b7db0c95-fa5a-49bc-ba94-d62a74e98bcc}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {fadd949b-0a6c-4a72-85f4-abb34c92ac03}, !- Handle
  Connector Splitter 1,                   !- Name
  {767046ad-4278-43c5-9569-a80d1726f109}, !- Inlet Branch Name
  {0495a2a3-9df5-4dc5-99c4-820ec5772aa9}, !- Outlet Branch Name 1
  {d442eb93-4685-41ff-ad33-ed64053d27f6}; !- Outlet Branch Name 2

OS:Connection,
  {6f42eedb-6cf5-410f-90e6-fb726b2dea79}, !- Handle
  {24313102-8e58-480f-b1a5-97e02a5b08ed}, !- Name
  {8b6df88a-bdb5-46dc-861c-12d973e662d2}, !- Source Object
  13,                                     !- Outlet Port
  {063a5049-8087-419c-b556-6ae7b9085c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0495a2a3-9df5-4dc5-99c4-820ec5772aa9}, !- Handle
  {1513a665-1ba2-4b80-8890-475bef80febf}, !- Name
  {fadd949b-0a6c-4a72-85f4-abb34c92ac03}, !- Source Object
  3,                                      !- Outlet Port
  {1a0853d3-6071-4fdb-bd5d-bc5851902e5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a54aac-ad51-4c75-b38c-a9a91cee377c}, !- Handle
  {dc4dced5-7174-46ad-8edb-5d8aa7d8269b}, !- Name
  {3269ad95-9318-489a-b0cd-f1c32f72ac49}, !- Source Object
  3,                                      !- Outlet Port
  {8b6df88a-bdb5-46dc-861c-12d973e662d2}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {db2e9b92-5e01-4323-a3cb-242202ec3277}, !- Handle
  Node 65,                                !- Name
  {ab838abf-907b-4b3e-84e2-21aba7c06246}, !- Inlet Port
  {c52c868d-681e-41f4-8536-47965f35756a}; !- Outlet Port

OS:Node,
  {01213523-c2a8-4cf9-94e8-dcd729ca4826}, !- Handle
  Node 66,                                !- Name
  {d1e4d8fb-8ee9-4899-a7b1-e3c303e784d0}, !- Inlet Port
  {3ea8a563-7836-4b3b-989d-0cc00512e131}; !- Outlet Port

OS:Node,
  {c90ee11e-c488-41b5-bfcf-8db45f0294fb}, !- Handle
  Node 67,                                !- Name
  {2881bb0a-f153-49b2-a1a1-2f395bd4f0a8}, !- Inlet Port
  {4b591056-f5a3-444d-9c16-1453ff646f4c}; !- Outlet Port

OS:Connector:Mixer,
  {e170a7a1-b1ac-4334-8051-886a4823d475}, !- Handle
  Connector Mixer 2,                      !- Name
  {c64d3afa-185e-4945-9314-5926c8c755a2}, !- Outlet Branch Name
  {7eec6311-26c4-41e2-b6e4-2d7ff126dee9}, !- Inlet Branch Name 1
  {e64bff9a-46c1-475d-aef0-c424d99d1c19}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2410650e-8dfa-48b3-bc1e-23202749e653}, !- Handle
  Connector Splitter 2,                   !- Name
  {c582b5ae-0c8a-41b7-a141-7c8f936eb0a4}, !- Inlet Branch Name
  {2881bb0a-f153-49b2-a1a1-2f395bd4f0a8}, !- Outlet Branch Name 1
  {5d60fa87-122a-4b91-8b55-749d16925be3}; !- Outlet Branch Name 2

OS:Connection,
  {ab838abf-907b-4b3e-84e2-21aba7c06246}, !- Handle
  {6defad98-1167-4052-aee2-11a9ab1992f3}, !- Name
  {8b6df88a-bdb5-46dc-861c-12d973e662d2}, !- Source Object
  16,                                     !- Outlet Port
  {db2e9b92-5e01-4323-a3cb-242202ec3277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2881bb0a-f153-49b2-a1a1-2f395bd4f0a8}, !- Handle
  {f90fcd82-ac55-4f45-9627-6e5f34755737}, !- Name
  {2410650e-8dfa-48b3-bc1e-23202749e653}, !- Source Object
  3,                                      !- Outlet Port
  {c90ee11e-c488-41b5-bfcf-8db45f0294fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea8a563-7836-4b3b-989d-0cc00512e131}, !- Handle
  {336b774e-49dc-440e-9c51-ad9a2e5b21a2}, !- Name
  {01213523-c2a8-4cf9-94e8-dcd729ca4826}, !- Source Object
  3,                                      !- Outlet Port
  {8b6df88a-bdb5-46dc-861c-12d973e662d2}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {0e969c0d-cf3c-4a26-af47-3f2e7745fcb5}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3ea65d21-96cc-420a-9194-6ac684c2c80d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {0e969c0d-cf3c-4a26-af47-3f2e7745fcb5}, !- Schedule Type Limits Name
  {dc9bcbec-76f5-4da6-969f-b905fe9fefe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc9bcbec-76f5-4da6-969f-b905fe9fefe4}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {0e969c0d-cf3c-4a26-af47-3f2e7745fcb5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8657f885-01df-4853-b141-a544ea2841be}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3ea65d21-96cc-420a-9194-6ac684c2c80d}, !- Schedule Name
  {3269ad95-9318-489a-b0cd-f1c32f72ac49}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e387c0f2-7ee8-471b-bc82-4eca4f391be7}, !- Handle
  Service Water Loop Pump,                !- Name
  {d0ea941a-4f05-40ee-a968-8e93dd754254}, !- Inlet Node Name
  {1b413f5d-d60b-4ecc-8d44-0f38de8cc4a7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {63d5cfe3-5ffe-45d2-b247-c539ac7a6d25}, !- Handle
  Node 68,                                !- Name
  {1b413f5d-d60b-4ecc-8d44-0f38de8cc4a7}, !- Inlet Port
  {767046ad-4278-43c5-9569-a80d1726f109}; !- Outlet Port

OS:Connection,
  {d0ea941a-4f05-40ee-a968-8e93dd754254}, !- Handle
  {1dea2484-c412-4216-8d23-77c853e18c10}, !- Name
  {063a5049-8087-419c-b556-6ae7b9085c05}, !- Source Object
  3,                                      !- Outlet Port
  {e387c0f2-7ee8-471b-bc82-4eca4f391be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b413f5d-d60b-4ecc-8d44-0f38de8cc4a7}, !- Handle
  {1b46935b-670c-4527-b927-66c8cc953a9e}, !- Name
  {e387c0f2-7ee8-471b-bc82-4eca4f391be7}, !- Source Object
  3,                                      !- Outlet Port
  {63d5cfe3-5ffe-45d2-b247-c539ac7a6d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767046ad-4278-43c5-9569-a80d1726f109}, !- Handle
  {9fca8fba-aa2e-497a-bdf7-031de83fac25}, !- Name
  {63d5cfe3-5ffe-45d2-b247-c539ac7a6d25}, !- Source Object
  3,                                      !- Outlet Port
  {fadd949b-0a6c-4a72-85f4-abb34c92ac03}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9856ebd2-f26f-49ca-af0a-d8dafe6b8454}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {3f1ee4d0-ab44-4612-b469-d9810bdf0633}, !- Handle
  40.0gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {3ea65d21-96cc-420a-9194-6ac684c2c80d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {75ed4a0e-6bcb-4e7f-883a-8063bf884d6a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {fae17942-772a-4528-8b84-e3fd3c9046a5}, !- Use Side Inlet Node Name
  {20b33965-ad32-4160-aebe-e019eb9b0583}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {afb37dd8-176d-4aa0-bb39-8dce8fde6418}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  {e27bf122-e112-4cc2-a6a2-4438d4f8ebc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e27bf122-e112-4cc2-a6a2-4438d4f8ebc8}, !- Handle
  Schedule Day 22,                        !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c112151e-cdf6-423d-97ab-07c171b84bb7}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  {db554dc4-42ef-4f58-9007-e28e5678edc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db554dc4-42ef-4f58-9007-e28e5678edc6}, !- Handle
  Schedule Day 23,                        !- Name
  {594d749d-fba8-47fa-8f2a-1284329a25af}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {75ed4a0e-6bcb-4e7f-883a-8063bf884d6a}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {9856ebd2-f26f-49ca-af0a-d8dafe6b8454}, !- Schedule Type Limits Name
  {9cb17c67-8305-4f61-af2d-12bbc0ebf637}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cb17c67-8305-4f61-af2d-12bbc0ebf637}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {9856ebd2-f26f-49ca-af0a-d8dafe6b8454}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {425691b2-890b-48dd-96f3-aada660c9147}, !- Handle
  Node 69,                                !- Name
  {20b33965-ad32-4160-aebe-e019eb9b0583}, !- Inlet Port
  {b57fcbd3-be2e-438c-955b-4c4de620bacd}; !- Outlet Port

OS:Connection,
  {fae17942-772a-4528-8b84-e3fd3c9046a5}, !- Handle
  {7aa1fe72-5830-4b58-bae8-288a16b5efa9}, !- Name
  {1a0853d3-6071-4fdb-bd5d-bc5851902e5c}, !- Source Object
  3,                                      !- Outlet Port
  {3f1ee4d0-ab44-4612-b469-d9810bdf0633}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {20b33965-ad32-4160-aebe-e019eb9b0583}, !- Handle
  {d768d7c4-df2d-4a15-a686-800dc10d9f5b}, !- Name
  {3f1ee4d0-ab44-4612-b469-d9810bdf0633}, !- Source Object
  32,                                     !- Outlet Port
  {425691b2-890b-48dd-96f3-aada660c9147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b57fcbd3-be2e-438c-955b-4c4de620bacd}, !- Handle
  {1fe163f0-5641-4db5-9e06-b18bbafb8896}, !- Name
  {425691b2-890b-48dd-96f3-aada660c9147}, !- Source Object
  3,                                      !- Outlet Port
  {089e9180-81fb-4027-aea0-3f981f245244}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {37cefae4-0c7f-418c-9c33-dd0d06100148}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e4e3c6aa-b75c-45d4-97d3-3717433945e6}, !- Inlet Node Name
  {28a9ae89-7042-4368-a444-facbfd25dea2}; !- Outlet Node Name

OS:Node,
  {6e5f3af9-9278-4e7b-9304-8dd37b4e9744}, !- Handle
  Node 70,                                !- Name
  {d442eb93-4685-41ff-ad33-ed64053d27f6}, !- Inlet Port
  {e4e3c6aa-b75c-45d4-97d3-3717433945e6}; !- Outlet Port

OS:Connection,
  {d442eb93-4685-41ff-ad33-ed64053d27f6}, !- Handle
  {78b02345-265d-4946-b54d-f337ccf953ea}, !- Name
  {fadd949b-0a6c-4a72-85f4-abb34c92ac03}, !- Source Object
  4,                                      !- Outlet Port
  {6e5f3af9-9278-4e7b-9304-8dd37b4e9744}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {856d2d85-d06d-4312-88b6-4fd0a58b94eb}, !- Handle
  Node 71,                                !- Name
  {28a9ae89-7042-4368-a444-facbfd25dea2}, !- Inlet Port
  {b7db0c95-fa5a-49bc-ba94-d62a74e98bcc}; !- Outlet Port

OS:Connection,
  {e4e3c6aa-b75c-45d4-97d3-3717433945e6}, !- Handle
  {84bbb608-f7dc-48ee-b522-dca06d502db0}, !- Name
  {6e5f3af9-9278-4e7b-9304-8dd37b4e9744}, !- Source Object
  3,                                      !- Outlet Port
  {37cefae4-0c7f-418c-9c33-dd0d06100148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28a9ae89-7042-4368-a444-facbfd25dea2}, !- Handle
  {da97f3f5-3eec-42dc-9e20-a34854b13ca7}, !- Name
  {37cefae4-0c7f-418c-9c33-dd0d06100148}, !- Source Object
  3,                                      !- Outlet Port
  {856d2d85-d06d-4312-88b6-4fd0a58b94eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7db0c95-fa5a-49bc-ba94-d62a74e98bcc}, !- Handle
  {6e31ba60-dcac-42b6-8bb6-efd21c96de8c}, !- Name
  {856d2d85-d06d-4312-88b6-4fd0a58b94eb}, !- Source Object
  3,                                      !- Outlet Port
  {089e9180-81fb-4027-aea0-3f981f245244}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9fcad6eb-a026-424b-b428-be4bff5425d4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4b591056-f5a3-444d-9c16-1453ff646f4c}, !- Inlet Node Name
  {93a2c8ef-a129-4ca3-aee6-eca8cabdc62a}; !- Outlet Node Name

OS:Node,
  {e238b487-4cd5-4431-812a-a9259d71a43d}, !- Handle
  Node 72,                                !- Name
  {93a2c8ef-a129-4ca3-aee6-eca8cabdc62a}, !- Inlet Port
  {7eec6311-26c4-41e2-b6e4-2d7ff126dee9}; !- Outlet Port

OS:Connection,
  {4b591056-f5a3-444d-9c16-1453ff646f4c}, !- Handle
  {fc605213-bf59-479c-944e-161c8672f43d}, !- Name
  {c90ee11e-c488-41b5-bfcf-8db45f0294fb}, !- Source Object
  3,                                      !- Outlet Port
  {9fcad6eb-a026-424b-b428-be4bff5425d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a2c8ef-a129-4ca3-aee6-eca8cabdc62a}, !- Handle
  {6a9c530a-eea7-4a4d-b3aa-5006557ab0be}, !- Name
  {9fcad6eb-a026-424b-b428-be4bff5425d4}, !- Source Object
  3,                                      !- Outlet Port
  {e238b487-4cd5-4431-812a-a9259d71a43d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eec6311-26c4-41e2-b6e4-2d7ff126dee9}, !- Handle
  {273c3e6c-346c-48d7-a8c0-fd8f3ab0f8b8}, !- Name
  {e238b487-4cd5-4431-812a-a9259d71a43d}, !- Source Object
  3,                                      !- Outlet Port
  {e170a7a1-b1ac-4334-8051-886a4823d475}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7bd4cb9b-9e0a-4d98-b131-5a31872d720f}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {fcb8d308-af4a-4aae-9b52-f64cca7b9473}, !- Inlet Node Name
  {b9e28963-42c4-4942-acf6-0aa3d2c5d635}; !- Outlet Node Name

OS:Node,
  {2a5f6f7e-0343-4da8-9c3a-922c9c1ad9a7}, !- Handle
  Node 73,                                !- Name
  {8861d2bf-ab9d-4aff-bccd-31648e3c31cd}, !- Inlet Port
  {fcb8d308-af4a-4aae-9b52-f64cca7b9473}; !- Outlet Port

OS:Connection,
  {8861d2bf-ab9d-4aff-bccd-31648e3c31cd}, !- Handle
  {6860035c-6ef0-4a52-b12b-783168526637}, !- Name
  {089e9180-81fb-4027-aea0-3f981f245244}, !- Source Object
  2,                                      !- Outlet Port
  {2a5f6f7e-0343-4da8-9c3a-922c9c1ad9a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcb8d308-af4a-4aae-9b52-f64cca7b9473}, !- Handle
  {599bcb37-f20c-4744-8b2a-462aefcb8d0a}, !- Name
  {2a5f6f7e-0343-4da8-9c3a-922c9c1ad9a7}, !- Source Object
  3,                                      !- Outlet Port
  {7bd4cb9b-9e0a-4d98-b131-5a31872d720f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e28963-42c4-4942-acf6-0aa3d2c5d635}, !- Handle
  {cfb13eee-054b-4778-a5ca-5570f824cde4}, !- Name
  {7bd4cb9b-9e0a-4d98-b131-5a31872d720f}, !- Source Object
  3,                                      !- Outlet Port
  {3269ad95-9318-489a-b0cd-f1c32f72ac49}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4cbd93ce-fcf1-41ec-a997-9008d0281a2a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c52c868d-681e-41f4-8536-47965f35756a}, !- Inlet Node Name
  {64872a95-60a5-474f-bc30-96e17a511dd2}; !- Outlet Node Name

OS:Node,
  {8bfb4de6-d21d-4341-b8a7-79c9ea71d27e}, !- Handle
  Node 74,                                !- Name
  {64872a95-60a5-474f-bc30-96e17a511dd2}, !- Inlet Port
  {c582b5ae-0c8a-41b7-a141-7c8f936eb0a4}; !- Outlet Port

OS:Connection,
  {c52c868d-681e-41f4-8536-47965f35756a}, !- Handle
  {aa0376ea-b055-43f6-9ae9-3fa572bfd756}, !- Name
  {db2e9b92-5e01-4323-a3cb-242202ec3277}, !- Source Object
  3,                                      !- Outlet Port
  {4cbd93ce-fcf1-41ec-a997-9008d0281a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64872a95-60a5-474f-bc30-96e17a511dd2}, !- Handle
  {35a9fd98-2a46-4de2-abf7-472187ad5cad}, !- Name
  {4cbd93ce-fcf1-41ec-a997-9008d0281a2a}, !- Source Object
  3,                                      !- Outlet Port
  {8bfb4de6-d21d-4341-b8a7-79c9ea71d27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c582b5ae-0c8a-41b7-a141-7c8f936eb0a4}, !- Handle
  {d3d4ea41-9dda-4a64-b29b-c0b9171f2a96}, !- Name
  {8bfb4de6-d21d-4341-b8a7-79c9ea71d27e}, !- Source Object
  3,                                      !- Outlet Port
  {2410650e-8dfa-48b3-bc1e-23202749e653}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7513daed-308e-43aa-91aa-4a3737e62d31}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {9116de55-0249-4c8c-bea3-bae22095fc2d}, !- Inlet Node Name
  {d1e4d8fb-8ee9-4899-a7b1-e3c303e784d0}; !- Outlet Node Name

OS:Node,
  {eb2c60fa-3066-464a-961d-bbd5ba0a1026}, !- Handle
  Node 75,                                !- Name
  {c64d3afa-185e-4945-9314-5926c8c755a2}, !- Inlet Port
  {9116de55-0249-4c8c-bea3-bae22095fc2d}; !- Outlet Port

OS:Connection,
  {c64d3afa-185e-4945-9314-5926c8c755a2}, !- Handle
  {69a83ba2-8eb0-4f47-bb22-cb3a04676325}, !- Name
  {e170a7a1-b1ac-4334-8051-886a4823d475}, !- Source Object
  2,                                      !- Outlet Port
  {eb2c60fa-3066-464a-961d-bbd5ba0a1026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9116de55-0249-4c8c-bea3-bae22095fc2d}, !- Handle
  {ae38c2a5-dfe1-4a7f-9626-608c01c81cb0}, !- Name
  {eb2c60fa-3066-464a-961d-bbd5ba0a1026}, !- Source Object
  3,                                      !- Outlet Port
  {7513daed-308e-43aa-91aa-4a3737e62d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1e4d8fb-8ee9-4899-a7b1-e3c303e784d0}, !- Handle
  {fc3ee3d1-7c90-4ac9-98af-c8159e81632a}, !- Name
  {7513daed-308e-43aa-91aa-4a3737e62d31}, !- Source Object
  3,                                      !- Outlet Port
  {01213523-c2a8-4cf9-94e8-dcd729ca4826}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {38099fa3-8af7-45f4-a9f6-6cf7e02f5e6a}, !- Handle
  Water Use Connections 1,                !- Name
  {dcaa85a2-2a2e-4ba0-b13c-f9ed48c4563f}, !- Inlet Node Name
  {e306f4bf-fc5b-4bca-92d7-fa75c6abc810}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f946472e-2a78-4577-99af-0f5ea56cd0a0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {47493501-ebc1-4f1d-8f98-7517768927b7}, !- Handle
  Main Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.15450981997488e-006,                  !- Peak Flow Rate {m3/s}
  {ac749b19-eaf7-4a22-b044-591a090bb178}, !- Target Temperature Schedule Name
  {d7ff6ebf-ee2a-4ebd-b5bf-f94ad68a71b6}, !- Sensible Fraction Schedule Name
  {a9bd45b8-5405-40fb-b13a-3962309cfb77}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d7ff6ebf-ee2a-4ebd-b5bf-f94ad68a71b6}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {7845b477-120e-49a6-9f37-d5b06aa16e00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7845b477-120e-49a6-9f37-d5b06aa16e00}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9bd45b8-5405-40fb-b13a-3962309cfb77}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {316d6bc7-ad3a-435a-a97a-d22366283c7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {316d6bc7-ad3a-435a-a97a-d22366283c7d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac749b19-eaf7-4a22-b044-591a090bb178}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  ,                                       !- Schedule Type Limits Name
  {2d1c5aff-808b-4c66-a4dd-067d101abeb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d1c5aff-808b-4c66-a4dd-067d101abeb3}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {f946472e-2a78-4577-99af-0f5ea56cd0a0}, !- Handle
  Main Service Water Use 0.05gal/min,     !- Name
  {47493501-ebc1-4f1d-8f98-7517768927b7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {8c574e77-713e-46ce-ad09-a68b8fcef7a6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c574e77-713e-46ce-ad09-a68b8fcef7a6}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  {2edb47cb-2f4d-4619-bac0-7b132a45c221}, !- Default Day Schedule Name
  {cd641c74-7721-481b-95c3-1955e9688769}, !- Summer Design Day Schedule Name
  {12f8dbf2-5803-421a-bb89-f85aaaf3f83e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2edb47cb-2f4d-4619-bac0-7b132a45c221}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0799999982118607,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0700000002980232,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.109999999403954,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150000005960464,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209999993443489,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.189999997615814,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.230000004172325,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.200000002980232,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.189999997615814,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.150000005960464,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119999997317791,                      !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.140000000596046,                      !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0700000002980232,                     !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0900000035762787,                     !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.0500000007450581;                     !- Value Until Time 16

OS:Schedule:Day,
  {2f97758f-f27f-438a-a2c6-749024bbf6c9}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12f8dbf2-5803-421a-bb89-f85aaaf3f83e}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.270000010728836,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.550000011920929,                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.639999985694885,                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.819999992847443,                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.910000026226044,                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.550000011920929,                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.730000019073486,                      !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.370000004768372,                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.180000007152557,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.270000010728836,                      !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0900000035762787,                     !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {9644dabb-9c8c-4c3d-b468-f89f2768c4c3}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd641c74-7721-481b-95c3-1955e9688769}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {ee1ef8be-66fd-42c3-b490-580d052fda82}, !- Handle
  Schedule Rule 17,                       !- Name
  {8c574e77-713e-46ce-ad09-a68b8fcef7a6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a611edbc-8414-4b22-acfd-d01b8ff017b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a611edbc-8414-4b22-acfd-d01b8ff017b8}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0500000007450581,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0799999982118607,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0700000002980232,                     !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.109999999403954,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.150000005960464,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.209999993443489,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.189999997615814,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.230000004172325,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.200000002980232,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.189999997615814,                      !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.150000005960464,                      !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.119999997317791,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.0700000002980232,                     !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.0900000035762787,                     !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.0500000007450581;                     !- Value Until Time 15

OS:Node,
  {e16963cf-ceed-4b74-a2f9-4f7392f1b9d4}, !- Handle
  Node 76,                                !- Name
  {5d60fa87-122a-4b91-8b55-749d16925be3}, !- Inlet Port
  {dcaa85a2-2a2e-4ba0-b13c-f9ed48c4563f}; !- Outlet Port

OS:Connection,
  {5d60fa87-122a-4b91-8b55-749d16925be3}, !- Handle
  {34344d4c-a6ce-4fb2-8db7-68087c7296e6}, !- Name
  {2410650e-8dfa-48b3-bc1e-23202749e653}, !- Source Object
  4,                                      !- Outlet Port
  {e16963cf-ceed-4b74-a2f9-4f7392f1b9d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b0b3e7d-4faf-4e43-9afb-0a32737775c9}, !- Handle
  Node 77,                                !- Name
  {e306f4bf-fc5b-4bca-92d7-fa75c6abc810}, !- Inlet Port
  {e64bff9a-46c1-475d-aef0-c424d99d1c19}; !- Outlet Port

OS:Connection,
  {dcaa85a2-2a2e-4ba0-b13c-f9ed48c4563f}, !- Handle
  {eb81c9a8-ba1a-4b53-8e4f-f01b0623c72c}, !- Name
  {e16963cf-ceed-4b74-a2f9-4f7392f1b9d4}, !- Source Object
  3,                                      !- Outlet Port
  {38099fa3-8af7-45f4-a9f6-6cf7e02f5e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e306f4bf-fc5b-4bca-92d7-fa75c6abc810}, !- Handle
  {0df0b813-4dc6-4196-860e-3aa7970dcd6b}, !- Name
  {38099fa3-8af7-45f4-a9f6-6cf7e02f5e6a}, !- Source Object
  3,                                      !- Outlet Port
  {7b0b3e7d-4faf-4e43-9afb-0a32737775c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64bff9a-46c1-475d-aef0-c424d99d1c19}, !- Handle
  {a68c121f-64b2-4a20-8a29-ee0d0be64d96}, !- Name
  {7b0b3e7d-4faf-4e43-9afb-0a32737775c9}, !- Source Object
  3,                                      !- Outlet Port
  {e170a7a1-b1ac-4334-8051-886a4823d475}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {6c67cc48-4d42-40d5-b632-c3b149319ca5}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2766;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {b42aee78-3f1c-466f-9d5d-d2c8ebef43e6}, !- Handle
  SmallOffice Exterior Lights Always On,  !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  {1abf4632-80ab-4e1e-a4bb-9f9df4ae69ba}, !- Default Day Schedule Name
  {e1f3eb5f-5b0c-4403-a57a-67f78bd071b6}, !- Summer Design Day Schedule Name
  {4006a860-5c18-474b-bf32-680325c154a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1abf4632-80ab-4e1e-a4bb-9f9df4ae69ba}, !- Handle
  SmallOffice Exterior Lights Always On Default, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28b67431-2ee8-4117-bf59-f5348bfde7dc}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4006a860-5c18-474b-bf32-680325c154a5}, !- Handle
  SmallOffice Exterior Lights Always On Winter Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eee84b9c-af4b-4505-9cac-7c60c4142190}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e1f3eb5f-5b0c-4403-a57a-67f78bd071b6}, !- Handle
  SmallOffice Exterior Lights Always On Summer Design Day, !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {552823be-d909-45fb-bbd7-db639085fa19}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {6c67cc48-4d42-40d5-b632-c3b149319ca5}, !- Exterior Lights Definition Name
  {b42aee78-3f1c-466f-9d5d-d2c8ebef43e6}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:Site:GroundTemperature:BuildingSurface,
  {b46d8af2-99bf-4156-9119-703b0802c4c7}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {286809dd-d116-4dd3-9458-5110d91661d9}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {4670f9fe-097b-446f-8262-a294926a927e}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {a37dbcb5-f49a-460c-9964-e656e064fd55}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {54c3f499-797b-4ec0-9d89-bca2af7c1952}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {a834e288-b206-4346-906d-07a27c57dbc1}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  1A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:BuildingStory,
  {3bbb7eb9-0b3d-4878-895f-b7370b84b437}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Schedule:Ruleset,
  {dc42a2b5-8fcd-473c-94f9-56f1662e435c}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {31200c7a-a7d0-4bad-a396-3c45208fcb88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31200c7a-a7d0-4bad-a396-3c45208fcb88}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {c7712f87-5c7e-4c58-98c5-fcb84e8e76c3}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e47bcc31-4124-4eeb-beab-2ea5481493dd}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {066d00cb-780a-4843-aca1-0a8e80b164fd}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b3dae5e2-db32-4d6a-afbf-0963296db72e}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cdf3626d-f1c0-4e74-b677-66fb67cc25e2}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bf5804a0-2e3a-4cda-841a-4c851a6ae042}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {44b0dba0-c0ac-4aef-a542-4e4afdab87a0}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb2aa029-e4dc-4992-98c6-d3e1cc68452b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {dc95f6f1-f40f-482a-a558-9abdbf228d70}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2b982b8f-d8f5-47a7-83f0-069eb8961abd}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {54fbb046-cdde-49d5-a3e3-d30e30d75e2a}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 2,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {69be8269-ba45-49e8-bf17-b7b8512c4468}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f23ab7e7-ace4-4671-a354-85d2644e5329}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 2,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {b253712c-78b3-4b39-b733-71c29c305bce}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 2,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bf39ba18-f976-478b-9568-15a26f1c1621}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 2,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9db18ca8-868c-49df-8698-f539fd04d87f}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 3,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {8c98e38f-b0df-4ad1-a2f7-b3713b8c730e}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4ebf410-f36f-470c-aa92-0a7b830fa740}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 3,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {76f3191a-e6fc-481e-8373-b4ee9c3e69d1}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 3,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {13ffd7ad-f34f-4247-9f5a-6817171a94b2}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 3,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {931d5176-2383-4fae-a96c-293add94aa65}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 4,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {bfa8e4a7-99c7-4fb2-bffe-177dec5621c1}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e0ade06-9468-42a9-b757-bb9934addc4b}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 4,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {166d7943-65e2-4073-80da-8271738435a2}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 4,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3bd3e550-11d3-4057-b91b-bd3461ed514f}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 4,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost:Parameters,
  {c2073c18-fe75-4867-81b6-4e681b1693b1}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {ebbfc946-fd3e-4701-8a14-710f41ae6078}, !- Handle
  {23b90152-eb63-4fac-84d2-84ef753f8a17}; !- Material Name

OS:StandardsInformation:Material,
  {efc1cdf2-528a-41f6-9dbd-8beee63fd2d3}, !- Handle
  {3de813e7-4cfa-4159-9a72-dfc7affdc091}; !- Material Name

OS:StandardsInformation:Material,
  {b23468e0-962a-42aa-b755-61534762f3b2}, !- Handle
  {45c2d396-aebc-4750-a55c-686f4a6d4009}; !- Material Name

OS:StandardsInformation:Construction,
  {c064796c-fdc4-4d1b-98e7-e7885a1f6024}, !- Handle
  {49b2a8ed-c374-4d4f-b8a7-c87102c2794f}; !- Construction Name

OS:StandardsInformation:Material,
  {e773d803-20e4-4441-b8f4-d11866900f3f}, !- Handle
  {4ac50c18-3463-4392-8927-bb2d20042651}; !- Material Name

OS:StandardsInformation:Construction,
  {38c6c6e2-53e0-4f57-8fc6-a1b3b882b205}, !- Handle
  {54c485a5-17aa-4e31-969a-919a1e902346}; !- Construction Name

OS:StandardsInformation:Material,
  {54a73ac1-86ec-44ad-a685-1da6e682582b}, !- Handle
  {76b84f31-335a-4f0e-9e71-2e8a0904f014}; !- Material Name

OS:StandardsInformation:Material,
  {d8daefb3-2ae3-4af1-a746-78ab3c61bf27}, !- Handle
  {7f1ea272-b8d1-4447-8351-a6e5a7cbcd1f}; !- Material Name

OS:StandardsInformation:Material,
  {e9590521-c250-4ea2-af53-9ce41387831a}, !- Handle
  {970fb3bf-5d32-467d-ba1b-77badf60bfea}; !- Material Name

OS:StandardsInformation:Material,
  {71b2f763-2e32-4df9-9349-5cb9e6df6cc9}, !- Handle
  {a184fec5-32a0-41fb-8c40-e154b01f9b78}; !- Material Name

OS:StandardsInformation:Material,
  {f8c5d7d5-51cf-470e-8da5-57015550cc29}, !- Handle
  {ab49bf54-e000-47d2-a5f9-c62a4a2ffb5e}; !- Material Name

OS:StandardsInformation:Material,
  {12d6340a-6a0e-4c5c-b4ad-f9f32f4a88c2}, !- Handle
  {ad51d0df-8ae6-40f6-822c-66f8bb5d5ae6}; !- Material Name

OS:StandardsInformation:Construction,
  {70fe888e-84b1-4329-82f1-ee82448ce1fd}, !- Handle
  {ba5bbd59-bad5-428c-b5e6-807a8134dd7c}; !- Construction Name

OS:StandardsInformation:Material,
  {032db54b-8010-4beb-9f33-6719b23691d8}, !- Handle
  {bfb0020e-3829-431b-8409-fd3ba625ed49}; !- Material Name

OS:StandardsInformation:Material,
  {e2ff51c3-dc2b-40fd-be81-aff99a8b30a1}, !- Handle
  {d0f0f23b-8249-414a-be4a-b1f7d0b45528}; !- Material Name

OS:StandardsInformation:Material,
  {194c93ba-95a4-4a85-8393-90a8289e5880}, !- Handle
  {d627bbf7-e525-4392-ae57-4e4a39214b8e}; !- Material Name

OS:StandardsInformation:Material,
  {1083247d-f704-425f-834c-3024b0ac1c24}, !- Handle
  {d7ac7985-5c09-4d6e-aede-825dfbb7c050}; !- Material Name

OS:StandardsInformation:Material,
  {f9e9c0ef-b34b-4331-ac89-7c5d8235902b}, !- Handle
  {d92ca90b-00f3-4f92-b0cd-d83c1b0f885f}; !- Material Name

OS:StandardsInformation:Material,
  {c413739a-ac7a-4055-99f5-5f8efe78b420}, !- Handle
  {dccd045b-7598-4329-9291-b0116e626747}; !- Material Name

OS:StandardsInformation:Material,
  {8ac1b087-7ec6-4814-bff0-999a470b4e7a}, !- Handle
  {dd87135c-450d-446e-9988-f973cdf0a963}; !- Material Name

OS:StandardsInformation:Material,
  {3dac016e-f489-433b-ad47-bcd97529e317}, !- Handle
  {dd8b01c0-d971-4b16-8f28-4609f5eb5fa5}; !- Material Name

OS:StandardsInformation:Construction,
  {06b8da56-f31e-4ba3-8bc6-bff8c87dd6eb}, !- Handle
  {dd8f13ad-19c2-442c-8d2a-0b7f49c821e7}; !- Construction Name

OS:StandardsInformation:Material,
  {e89dfa66-edb1-4373-8cae-e230344b87fc}, !- Handle
  {de7da3e5-3856-440e-825d-1b8a7dedde44}; !- Material Name

OS:StandardsInformation:Material,
  {76a58499-1d40-4c52-ba58-8ac9a1e86e81}, !- Handle
  {f5cd139e-7722-429c-9b21-013f1d186d16}; !- Material Name

OS:StandardsInformation:Construction,
  {9e953be1-279b-482c-b1c5-214b4e8a18ac}, !- Handle
  {f984a9a1-ccdc-459c-90a7-c17aa7495621}; !- Construction Name

OS:StandardsInformation:Material,
  {4688ef62-07ea-48aa-91dc-814a848f31a7}, !- Handle
  {fffd0cfa-0159-4f51-a39c-fd2880321dce}; !- Material Name

OS:Material:NoMass,
  {9b00350a-911b-4548-8caf-b0524dfc5ea4}, !- Handle
  Typical Insulation R-8.88,              !- Name
  Smooth,                                 !- Roughness
  1.56434326243455;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {cf5af9ee-0764-422d-8ea5-04435aff6063}, !- Handle
  {9b00350a-911b-4548-8caf-b0524dfc5ea4}; !- Material Name

OS:RadianceParameters,
  {23bffb99-5d17-417f-a9b6-2cf2dcb02895}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {badd1645-88f1-4671-8e4e-9daaf4fe738d}; !- Handle

OS:OutputControl:ReportingTolerances,
  {f9a1c022-6566-4b7c-a0d2-2636c0d0e2c3}; !- Handle

OS:ZoneAirHeatBalanceAlgorithm,
  {4bd3cd76-88a1-4bd0-b24f-a09e81a60e5a}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {c7b50f92-a980-49be-a44d-459553f2dea9}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {55b40751-b090-4de8-ae09-2105244e0aa3}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Schedule:Rule,
  {39f659cb-5c7c-4bbe-9889-02ae84f5d58f}, !- Handle
  Schedule Rule 18,                       !- Name
  {1b94f609-0094-4d67-9549-30425f3aa7dd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8a7f9467-acb9-4483-b0ef-2f6a91505565}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {8a7f9467-acb9-4483-b0ef-2f6a91505565}, !- Handle
  Schedule Day 31,                        !- Name
  {5c4023ad-28a6-4761-b0d5-a85c831350d9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1dfd233d-755b-41a0-b2ee-57e3393b4157}, !- Handle
  Schedule Rule 19,                       !- Name
  {8c574e77-713e-46ce-ad09-a68b8fcef7a6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ea253a3-b6b1-4494-800d-3e44e0c1f6f2}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {1ea253a3-b6b1-4494-800d-3e44e0c1f6f2}, !- Handle
  Schedule Day 32,                        !- Name
  {e3092a9e-0bf5-44e8-a42b-c7ea168bfa05}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0399999991059303,                     !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0700000002980232,                     !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.0399999991059303,                     !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0599999986588955,                     !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0900000035762787,                     !- Value Until Time 5
  15,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0599999986588955,                     !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0399999991059303,                     !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0700000002980232,                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0399999991059303;                     !- Value Until Time 9

OS:Construction,
  {046d7405-f300-470d-9841-3bf3708999ec}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35 adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {970fb3bf-5d32-467d-ba1b-77badf60bfea}, !- Layer 1
  {bfb0020e-3829-431b-8409-fd3ba625ed49}, !- Layer 2
  {519b8527-65e6-4aa2-9a81-383b33db791b}, !- Layer 3
  {ad51d0df-8ae6-40f6-822c-66f8bb5d5ae6}; !- Layer 4

OS:StandardsInformation:Construction,
  {0bbf816c-2371-4fc0-a55a-738330f0ae7d}, !- Handle
  {046d7405-f300-470d-9841-3bf3708999ec}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {519b8527-65e6-4aa2-9a81-383b33db791b}, !- Handle
  Typical Insulation R-1.96_R-value 1.96 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.345175960017319,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aacb2a04-d0fa-4aec-af7c-eaaab0dc6138}, !- Handle
  {519b8527-65e6-4aa2-9a81-383b33db791b}; !- Material Name

OS:DefaultConstructionSet,
  {3a96aac9-5aa7-4c3b-9617-15ab849716bd}, !- Handle
  DOE Ref pre-1980 - Office - ASHRAE 169-2006-1A adj ext wall insulation, !- Name
  {7433a268-c3cd-4fb3-8e0e-c61afc649126}, !- Default Exterior Surface Constructions Name
  {98704352-57d8-4fa1-9a24-722b68a192b4}, !- Default Interior Surface Constructions Name
  {045a5e5f-6139-4069-aba0-cc3dfbc92994}, !- Default Ground Contact Surface Constructions Name
  {a3221562-a065-4c2a-8ad6-a60cbc8b4fd6}, !- Default Exterior SubSurface Constructions Name
  {cf3a5f5a-3e0d-49b8-8ce5-bf8e01fb3bdf}, !- Default Interior SubSurface Constructions Name
  {42d57e20-9a49-4205-a278-6dcad54c94e5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {7433a268-c3cd-4fb3-8e0e-c61afc649126}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation, !- Name
  {897124db-63c0-45bf-9afc-e18628414d0d}, !- Floor Construction Name
  {046d7405-f300-470d-9841-3bf3708999ec}, !- Wall Construction Name
  {b96366e8-2c7b-4e3e-ab71-bba5f153c163}; !- Roof Ceiling Construction Name

OS:Construction,
  {411738fd-2ef2-477b-a285-93e1cf906ecc}, !- Handle
  Typical IEAD Roof R-10.0 adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {4ac50c18-3463-4392-8927-bb2d20042651}, !- Layer 1
  {ebb89044-2982-4761-bc1a-f35a1a6660c7}, !- Layer 2
  {a184fec5-32a0-41fb-8c40-e154b01f9b78}; !- Layer 3

OS:StandardsInformation:Construction,
  {7589cb91-7b91-418e-9f00-758cb9abdba3}, !- Handle
  {411738fd-2ef2-477b-a285-93e1cf906ecc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material:NoMass,
  {ebb89044-2982-4761-bc1a-f35a1a6660c7}, !- Handle
  Typical Insulation R-8.88_R-value 8.88 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.56385843109888;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {2abb4ef2-495c-4ce7-ae17-b7e6887e2e93}, !- Handle
  {ebb89044-2982-4761-bc1a-f35a1a6660c7}; !- Material Name

OS:DefaultConstructionSet,
  {9418f051-3604-49ed-883c-4c30c17294c3}, !- Handle
  DOE Ref pre-1980 - Office - ASHRAE 169-2006-1A adj ext wall insulation adj roof insulation, !- Name
  {d3981165-254f-4be0-a58b-e23e598d08f5}, !- Default Exterior Surface Constructions Name
  {98704352-57d8-4fa1-9a24-722b68a192b4}, !- Default Interior Surface Constructions Name
  {045a5e5f-6139-4069-aba0-cc3dfbc92994}, !- Default Ground Contact Surface Constructions Name
  {a3221562-a065-4c2a-8ad6-a60cbc8b4fd6}, !- Default Exterior SubSurface Constructions Name
  {cf3a5f5a-3e0d-49b8-8ce5-bf8e01fb3bdf}, !- Default Interior SubSurface Constructions Name
  {42d57e20-9a49-4205-a278-6dcad54c94e5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {d3981165-254f-4be0-a58b-e23e598d08f5}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation adj roof insulation, !- Name
  {897124db-63c0-45bf-9afc-e18628414d0d}, !- Floor Construction Name
  {046d7405-f300-470d-9841-3bf3708999ec}, !- Wall Construction Name
  {411738fd-2ef2-477b-a285-93e1cf906ecc}; !- Roof Ceiling Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {f8f04b78-18e3-4d32-af61-cbcb0dff25ac}, !- Handle
  Simple Glazing Material U-1.027602984 and SHGC 0.54, !- Name
  5.83500035326603,                       !- U-Factor {W/m2-K}
  0.54;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}, !- Handle
  Window U-1.027602984 and Window SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {f8f04b78-18e3-4d32-af61-cbcb0dff25ac}; !- Layer 1

OS:StandardsInformation:Construction,
  {1fa7b573-e53f-45d8-9ada-c9a95075af2d}, !- Handle
  {d1d20dde-95ac-47f0-a5fd-cb4567540a92}; !- Construction Name

OS:StandardsInformation:Material,
  {e77a5772-8c05-4e6d-899a-0814fe4276aa}, !- Handle
  {f8f04b78-18e3-4d32-af61-cbcb0dff25ac}; !- Material Name

OS:WeatherFile,
  {38de299c-97a9-472a-ad6f-ddf91d3c45cf}, !- Handle
  MIAMI INTL AP,                          !- City
  FL,                                     !- State Province Region
  USA,                                    !- Country
  Source TMY3,                            !- Data Source
  722020,                                 !- WMO Number
  25.817,                                 !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  file:1A.epw,                            !- Url
  1E7D3567;                               !- Checksum

