Time,CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 1:Des Tot Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Heat Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Cool Mass Flow [kg/s],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Sens Cool Cap [W],CORE_ZN ZN PSZ-AC-1:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_1 ZN PSZ-AC-2:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_2 ZN PSZ-AC-3:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_3 ZN PSZ-AC-4:DesPer 2:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 1:Des Tot Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Heat Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Sens Cool Cap [W],PERIMETER_ZN_4 ZN PSZ-AC-5:DesPer 2:Des Tot Cool Cap [W]
00:10:00,7.315150E-02,9.086190E+02,1.600621E-01,2.304674E+03,3.985196E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.887920E+02,1.540149E-01,2.202957E+03,4.449076E+03,2.168698E-01,4.826116E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.086003E+02,1.107653E-01,1.577642E+03,3.082939E+03,1.384321E-01,3.049698E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.887920E+02,1.602858E-01,2.290497E+03,4.579890E+03,2.087964E-01,4.671966E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.086003E+02,1.233655E-01,1.753538E+03,3.333119E+03,1.382241E-01,3.045726E+03,3.289578E-02,0.000000E+00,0.000000E+00
00:20:00,7.315150E-02,9.135440E+02,1.616771E-01,2.322308E+03,4.000276E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.925255E+02,1.541163E-01,2.200622E+03,4.452469E+03,2.168694E-01,4.826108E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.108150E+02,1.107750E-01,1.575553E+03,3.082975E+03,1.384319E-01,3.049693E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.925255E+02,1.604246E-01,2.288684E+03,4.583842E+03,2.087959E-01,4.671956E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.108150E+02,1.233022E-01,1.750428E+03,3.331282E+03,1.382238E-01,3.045720E+03,3.289578E-02,0.000000E+00,0.000000E+00
00:30:00,7.315150E-02,9.184689E+02,1.629940E-01,2.335779E+03,4.010706E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.962589E+02,1.540042E-01,2.195312E+03,4.449121E+03,2.168690E-01,4.826100E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.130298E+02,1.106275E-01,1.571273E+03,3.078580E+03,1.384316E-01,3.049687E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.962589E+02,1.603411E-01,2.283773E+03,4.580919E+03,2.087954E-01,4.671947E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.130298E+02,1.230682E-01,1.744940E+03,3.324930E+03,1.382235E-01,3.045714E+03,3.289578E-02,0.000000E+00,0.000000E+00
00:40:00,7.315150E-02,9.233939E+02,1.640712E-01,2.345901E+03,4.017837E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.999924E+02,1.537255E-01,2.187681E+03,4.440978E+03,2.168685E-01,4.826092E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.152445E+02,1.103589E-01,1.565306E+03,3.071125E+03,1.384313E-01,3.049682E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.999924E+02,1.600848E-01,2.276454E+03,4.573148E+03,2.087949E-01,4.671937E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.152445E+02,1.227038E-01,1.737637E+03,3.315524E+03,1.382232E-01,3.045709E+03,3.289578E-02,0.000000E+00,0.000000E+00
00:50:00,7.315150E-02,9.283189E+02,1.649561E-01,2.353337E+03,4.022580E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.037258E+02,1.533174E-01,2.178247E+03,4.429391E+03,2.168681E-01,4.826083E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.174592E+02,1.099957E-01,1.558021E+03,3.061493E+03,1.384310E-01,3.049677E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.037258E+02,1.596940E-01,2.267261E+03,4.561901E+03,2.087944E-01,4.671928E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.174592E+02,1.222380E-01,1.728918E+03,3.303953E+03,1.382229E-01,3.045703E+03,3.289578E-02,0.000000E+00,0.000000E+00
01:00:00,7.315150E-02,9.332438E+02,1.656851E-01,2.358596E+03,4.025483E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.074593E+02,1.528066E-01,2.167381E+03,4.415215E+03,2.168677E-01,4.826075E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.196739E+02,1.095585E-01,1.549703E+03,3.050246E+03,1.384308E-01,3.049672E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.074593E+02,1.591969E-01,2.256586E+03,4.548058E+03,2.087939E-01,4.671918E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.196739E+02,1.216929E-01,1.719094E+03,3.290779E+03,1.382226E-01,3.045697E+03,3.289578E-02,0.000000E+00,0.000000E+00
01:10:00,7.315150E-02,9.365271E+02,1.664731E-01,2.366321E+03,4.031266E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.099482E+02,1.523772E-01,2.158897E+03,4.404311E+03,2.168679E-01,4.826079E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.211504E+02,1.091612E-01,1.542682E+03,3.040883E+03,1.384309E-01,3.049674E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.099482E+02,1.587770E-01,2.248236E+03,4.537410E+03,2.087941E-01,4.671922E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.211504E+02,1.211841E-01,1.710517E+03,3.279443E+03,1.382228E-01,3.045700E+03,3.289578E-02,0.000000E+00,0.000000E+00
01:20:00,7.315150E-02,9.398105E+02,1.671615E-01,2.372655E+03,4.035911E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.124372E+02,1.519098E-01,2.149882E+03,4.392387E+03,2.168681E-01,4.826083E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.226269E+02,1.087333E-01,1.535232E+03,3.030816E+03,1.384311E-01,3.049677E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.124372E+02,1.583158E-01,2.239308E+03,4.525700E+03,2.087944E-01,4.671926E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.226269E+02,1.206429E-01,1.701486E+03,3.267414E+03,1.382229E-01,3.045702E+03,3.289578E-02,0.000000E+00,0.000000E+00
01:30:00,7.315150E-02,9.430938E+02,1.677669E-01,2.377829E+03,4.039611E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.149261E+02,1.514184E-01,2.140535E+03,4.379758E+03,2.168683E-01,4.826087E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.241034E+02,1.082859E-01,1.527511E+03,3.020259E+03,1.384312E-01,3.049680E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.149261E+02,1.578282E-01,2.230012E+03,4.513254E+03,2.087946E-01,4.671930E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.241034E+02,1.200792E-01,1.692141E+03,3.254856E+03,1.382230E-01,3.045705E+03,3.289578E-02,0.000000E+00,0.000000E+00
01:40:00,7.315150E-02,9.463771E+02,1.683035E-01,2.382042E+03,4.042538E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.174151E+02,1.509154E-01,2.131023E+03,4.366757E+03,2.168685E-01,4.826091E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.255799E+02,1.078273E-01,1.519634E+03,3.009417E+03,1.384313E-01,3.049682E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.174151E+02,1.573259E-01,2.220510E+03,4.500385E+03,2.087948E-01,4.671934E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.255799E+02,1.195003E-01,1.682585E+03,3.241944E+03,1.382232E-01,3.045708E+03,3.289578E-02,0.000000E+00,0.000000E+00
01:50:00,7.315150E-02,9.496604E+02,1.687829E-01,2.385455E+03,4.044834E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.199041E+02,1.504096E-01,2.121473E+03,4.353658E+03,2.168687E-01,4.826095E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.270564E+02,1.073648E-01,1.511701E+03,2.998495E+03,1.384314E-01,3.049685E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.199041E+02,1.568182E-01,2.210935E+03,4.487377E+03,2.087950E-01,4.671938E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.270564E+02,1.189146E-01,1.672933E+03,3.228900E+03,1.382233E-01,3.045710E+03,3.289578E-02,0.000000E+00,0.000000E+00
02:00:00,7.315150E-02,9.529437E+02,1.692141E-01,2.388196E+03,4.046604E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.223930E+02,1.499086E-01,2.111991E+03,4.340689E+03,2.168689E-01,4.826098E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.285328E+02,1.069037E-01,1.503789E+03,2.987644E+03,1.384316E-01,3.049687E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.223930E+02,1.563129E-01,2.201392E+03,4.474449E+03,2.087951E-01,4.671941E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.285328E+02,1.183283E-01,1.663273E+03,3.215886E+03,1.382234E-01,3.045712E+03,3.289578E-02,0.000000E+00,0.000000E+00
02:10:00,7.315150E-02,9.554062E+02,1.696046E-01,2.391188E+03,4.048774E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.242597E+02,1.493989E-01,2.103010E+03,4.328179E+03,2.168691E-01,4.826102E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.296402E+02,1.064352E-01,1.496142E+03,2.977035E+03,1.384317E-01,3.049689E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.242597E+02,1.557960E-01,2.192310E+03,4.461928E+03,2.087953E-01,4.671945E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.296402E+02,1.177333E-01,1.653860E+03,3.203097E+03,1.382235E-01,3.045715E+03,3.289578E-02,0.000000E+00,0.000000E+00
02:20:00,7.315150E-02,9.578686E+02,1.699600E-01,2.393691E+03,4.050567E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.261265E+02,1.488837E-01,2.093950E+03,4.315502E+03,2.168693E-01,4.826106E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.307476E+02,1.059624E-01,1.488436E+03,2.966310E+03,1.384318E-01,3.049692E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.261265E+02,1.552721E-01,2.183129E+03,4.449216E+03,2.087955E-01,4.671949E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.307476E+02,1.171331E-01,1.644375E+03,3.190170E+03,1.382237E-01,3.045717E+03,3.289578E-02,0.000000E+00,0.000000E+00
02:30:00,7.315150E-02,9.603311E+02,1.702851E-01,2.395770E+03,4.052031E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.279932E+02,1.483665E-01,2.084864E+03,4.302723E+03,2.168695E-01,4.826109E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.318549E+02,1.054881E-01,1.480707E+03,2.955506E+03,1.384319E-01,3.049694E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.279932E+02,1.547447E-01,2.173900E+03,4.436373E+03,2.087957E-01,4.671952E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.318549E+02,1.165307E-01,1.634859E+03,3.177145E+03,1.382238E-01,3.045720E+03,3.289578E-02,0.000000E+00,0.000000E+00
02:40:00,7.315150E-02,9.627936E+02,1.705836E-01,2.397477E+03,4.053207E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.298599E+02,1.478503E-01,2.075791E+03,4.289927E+03,2.168696E-01,4.826113E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.329623E+02,1.050143E-01,1.472986E+03,2.944684E+03,1.384321E-01,3.049696E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.298599E+02,1.542169E-01,2.164666E+03,4.423487E+03,2.087959E-01,4.671956E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.329623E+02,1.159285E-01,1.625346E+03,3.164091E+03,1.382239E-01,3.045722E+03,3.289578E-02,0.000000E+00,0.000000E+00
02:50:00,7.315150E-02,9.652561E+02,1.708585E-01,2.398855E+03,4.054124E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.317266E+02,1.473375E-01,2.066766E+03,4.277195E+03,2.168698E-01,4.826116E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.340696E+02,1.045430E-01,1.465299E+03,2.933905E+03,1.384322E-01,3.049698E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.317266E+02,1.536913E-01,2.155462E+03,4.410638E+03,2.087961E-01,4.671959E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.340696E+02,1.153287E-01,1.615865E+03,3.151071E+03,1.382240E-01,3.045724E+03,3.289578E-02,0.000000E+00,0.000000E+00
03:00:00,7.315150E-02,9.677186E+02,1.711124E-01,2.399939E+03,4.054808E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.335933E+02,1.468302E-01,2.057818E+03,4.264597E+03,2.168700E-01,4.826119E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.351770E+02,1.040755E-01,1.457667E+03,2.923217E+03,1.384323E-01,3.049701E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.335933E+02,1.531699E-01,2.146317E+03,4.397895E+03,2.087962E-01,4.671962E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.351770E+02,1.147328E-01,1.606440E+03,3.138138E+03,1.382241E-01,3.045726E+03,3.289578E-02,0.000000E+00,0.000000E+00
03:10:00,7.315150E-02,9.701811E+02,1.713472E-01,2.400757E+03,4.055279E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.354601E+02,1.463083E-01,2.048666E+03,4.251649E+03,2.168702E-01,4.826122E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.362844E+02,1.035995E-01,1.449915E+03,2.912326E+03,1.384324E-01,3.049703E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.354601E+02,1.526340E-01,2.136970E+03,4.384815E+03,2.087964E-01,4.671966E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.362844E+02,1.141287E-01,1.596900E+03,3.125011E+03,1.382243E-01,3.045729E+03,3.289578E-02,0.000000E+00,0.000000E+00
03:20:00,7.315150E-02,9.726435E+02,1.715647E-01,2.401332E+03,4.055550E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.373268E+02,1.457737E-01,2.039336E+03,4.238401E+03,2.168703E-01,4.826126E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.373917E+02,1.031158E-01,1.442055E+03,2.901254E+03,1.384325E-01,3.049705E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.373268E+02,1.520849E-01,2.127438E+03,4.371430E+03,2.087966E-01,4.671969E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.373917E+02,1.135173E-01,1.587258E+03,3.111709E+03,1.382244E-01,3.045731E+03,3.289578E-02,0.000000E+00,0.000000E+00
03:30:00,7.315150E-02,9.751060E+02,1.717661E-01,2.401683E+03,4.055637E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.391935E+02,1.452271E-01,2.029839E+03,4.224876E+03,2.168705E-01,4.826129E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.384991E+02,1.026251E-01,1.434098E+03,2.890018E+03,1.384326E-01,3.049707E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.391935E+02,1.515235E-01,2.117735E+03,4.357765E+03,2.087968E-01,4.671972E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.384991E+02,1.128994E-01,1.577526E+03,3.098254E+03,1.382245E-01,3.045733E+03,3.289578E-02,0.000000E+00,0.000000E+00
03:40:00,7.315150E-02,9.775685E+02,1.719526E-01,2.401827E+03,4.055547E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.410602E+02,1.446695E-01,2.020188E+03,4.211092E+03,2.168707E-01,4.826132E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.396065E+02,1.021281E-01,1.426053E+03,2.878631E+03,1.384327E-01,3.049709E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.410602E+02,1.509508E-01,2.107873E+03,4.343840E+03,2.087969E-01,4.671975E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.396065E+02,1.122758E-01,1.567713E+03,3.084659E+03,1.382246E-01,3.045735E+03,3.289578E-02,0.000000E+00,0.000000E+00
03:50:00,7.315150E-02,9.800310E+02,1.721252E-01,2.401775E+03,4.055290E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.429269E+02,1.441015E-01,2.010392E+03,4.197069E+03,2.168708E-01,4.826135E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.407138E+02,1.016252E-01,1.417926E+03,2.867107E+03,1.384328E-01,3.049711E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.429269E+02,1.503675E-01,2.097864E+03,4.329676E+03,2.087971E-01,4.671979E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.407138E+02,1.116471E-01,1.557830E+03,3.070938E+03,1.382247E-01,3.045737E+03,3.289578E-02,0.000000E+00,0.000000E+00
04:00:00,7.315150E-02,9.824935E+02,1.722847E-01,2.401540E+03,4.054872E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.447937E+02,1.435237E-01,2.000461E+03,4.182819E+03,2.168710E-01,4.826138E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.418212E+02,1.011171E-01,1.409725E+03,2.855453E+03,1.384329E-01,3.049713E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.447937E+02,1.497744E-01,2.087718E+03,4.315285E+03,2.087972E-01,4.671982E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.418212E+02,1.110139E-01,1.547883E+03,3.057103E+03,1.382248E-01,3.045739E+03,3.289578E-02,0.000000E+00,0.000000E+00
04:10:00,7.315150E-02,9.841351E+02,1.724318E-01,2.401954E+03,4.055146E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.460381E+02,1.429578E-01,1.991316E+03,4.169514E+03,2.168711E-01,4.826141E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.425594E+02,1.006184E-01,1.402026E+03,2.844412E+03,1.384330E-01,3.049715E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.460381E+02,1.491935E-01,2.078365E+03,4.301851E+03,2.087974E-01,4.671985E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.425594E+02,1.103910E-01,1.538451E+03,3.043888E+03,1.382249E-01,3.045741E+03,3.289578E-02,0.000000E+00,0.000000E+00
04:20:00,7.315150E-02,9.857768E+02,1.725672E-01,2.402204E+03,4.055271E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.472826E+02,1.424050E-01,1.982355E+03,4.156478E+03,2.168713E-01,4.826144E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.432977E+02,1.001293E-01,1.394459E+03,2.833544E+03,1.384331E-01,3.049717E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.472826E+02,1.486248E-01,2.069182E+03,4.288654E+03,2.087976E-01,4.671988E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.432977E+02,1.097787E-01,1.529165E+03,3.030850E+03,1.382250E-01,3.045743E+03,3.289578E-02,0.000000E+00,0.000000E+00
04:30:00,7.315150E-02,9.874184E+02,1.726918E-01,2.402302E+03,4.055259E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.485271E+02,1.418670E-01,1.973599E+03,4.143720E+03,2.168714E-01,4.826147E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.440359E+02,9.965095E-02,1.387044E+03,2.822863E+03,1.384332E-01,3.049719E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.485271E+02,1.480700E-01,2.060193E+03,4.275711E+03,2.087977E-01,4.671990E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.440359E+02,1.091784E-01,1.520047E+03,3.018009E+03,1.382251E-01,3.045745E+03,3.289578E-02,0.000000E+00,0.000000E+00
04:40:00,7.315150E-02,9.890601E+02,1.728061E-01,2.402257E+03,4.055115E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.497716E+02,1.413440E-01,1.965054E+03,4.131257E+03,2.168716E-01,4.826150E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.447742E+02,9.918366E-02,1.379783E+03,2.812383E+03,1.384333E-01,3.049720E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.497716E+02,1.475294E-01,2.051401E+03,4.263040E+03,2.087979E-01,4.671993E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.447742E+02,1.085903E-01,1.511099E+03,3.005377E+03,1.382252E-01,3.045747E+03,3.289578E-02,0.000000E+00,0.000000E+00
04:50:00,7.315150E-02,9.907017E+02,1.729105E-01,2.402073E+03,4.054842E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.510161E+02,1.408364E-01,1.956724E+03,4.119120E+03,2.168717E-01,4.826152E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.455124E+02,9.872760E-02,1.372678E+03,2.802128E+03,1.384334E-01,3.049722E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.510161E+02,1.470033E-01,2.042813E+03,4.250672E+03,2.087980E-01,4.671996E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.455124E+02,1.080146E-01,1.502325E+03,2.992982E+03,1.382253E-01,3.045748E+03,3.289578E-02,0.000000E+00,0.000000E+00
05:00:00,7.315150E-02,9.923434E+02,1.730056E-01,2.401759E+03,4.054448E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.522606E+02,1.403448E-01,1.948617E+03,4.107345E+03,2.168719E-01,4.826155E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.462506E+02,9.828312E-02,1.365735E+03,2.792126E+03,1.384335E-01,3.049724E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.522606E+02,1.464923E-01,2.034435E+03,4.238643E+03,2.087982E-01,4.671999E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.462506E+02,1.074516E-01,1.493727E+03,2.980851E+03,1.382254E-01,3.045750E+03,3.289578E-02,0.000000E+00,0.000000E+00
05:10:00,7.315150E-02,9.907017E+02,1.730917E-01,2.404604E+03,4.057306E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.510161E+02,1.399323E-01,1.944102E+03,4.100081E+03,2.168720E-01,4.826158E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.455124E+02,9.789066E-02,1.360994E+03,2.784904E+03,1.384336E-01,3.049726E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.510161E+02,1.460566E-01,2.029597E+03,4.231015E+03,2.087983E-01,4.672002E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.455124E+02,1.069418E-01,1.487349E+03,2.971493E+03,1.382255E-01,3.045752E+03,3.289578E-02,0.000000E+00,0.000000E+00
05:20:00,7.315150E-02,9.890601E+02,1.731695E-01,2.407333E+03,4.060056E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.497716E+02,1.396019E-01,1.940735E+03,4.094582E+03,2.168722E-01,4.826161E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.447742E+02,9.755271E-02,1.357015E+03,2.778793E+03,1.384337E-01,3.049728E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.497716E+02,1.456998E-01,2.025861E+03,4.225052E+03,2.087984E-01,4.672004E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.447742E+02,1.064878E-01,1.481749E+03,2.963226E+03,1.382256E-01,3.045754E+03,3.289578E-02,0.000000E+00,0.000000E+00
05:30:00,7.315150E-02,9.874184E+02,1.732393E-01,2.409950E+03,4.062697E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.485271E+02,1.393542E-01,1.938521E+03,4.090756E+03,2.168723E-01,4.826163E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.440359E+02,9.726928E-02,1.353796E+03,2.773718E+03,1.384338E-01,3.049729E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.485271E+02,1.454224E-01,2.023232E+03,4.220656E+03,2.087986E-01,4.672007E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.440359E+02,1.060895E-01,1.476927E+03,2.955966E+03,1.382257E-01,3.045756E+03,3.289578E-02,0.000000E+00,0.000000E+00
05:40:00,7.315150E-02,9.857768E+02,1.733019E-01,2.412465E+03,4.065241E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.472826E+02,1.391903E-01,1.937478E+03,4.088680E+03,2.168724E-01,4.826166E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.432977E+02,9.704121E-02,1.351350E+03,2.769746E+03,1.384339E-01,3.049731E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.472826E+02,1.452253E-01,2.021726E+03,4.217905E+03,2.087987E-01,4.672010E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.432977E+02,1.057477E-01,1.472894E+03,2.949792E+03,1.382258E-01,3.045757E+03,3.289578E-02,0.000000E+00,0.000000E+00
05:50:00,7.315150E-02,9.841351E+02,1.733599E-01,2.414917E+03,4.067725E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.460381E+02,1.392529E-01,1.939595E+03,4.091993E+03,2.168726E-01,4.826168E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.425594E+02,9.710480E-02,1.352976E+03,2.772784E+03,1.384340E-01,3.049733E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.460381E+02,1.453155E-01,2.024229E+03,4.221996E+03,2.087989E-01,4.672012E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.425594E+02,1.055471E-01,1.470831E+03,2.946833E+03,1.382259E-01,3.045759E+03,3.289578E-02,0.000000E+00,0.000000E+00
06:00:00,7.315150E-02,9.824935E+02,1.734293E-01,2.417528E+03,4.070374E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.447937E+02,1.396001E-01,1.945686E+03,4.101787E+03,2.168727E-01,4.826171E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.418212E+02,9.827675E-02,1.370074E+03,2.802124E+03,1.384340E-01,3.049734E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.447937E+02,1.460438E-01,2.035640E+03,4.240995E+03,2.087990E-01,4.672015E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.418212E+02,1.055240E-01,1.471246E+03,2.947704E+03,1.382259E-01,3.045761E+03,3.289578E-02,0.000000E+00,0.000000E+00
06:10:00,7.315150E-02,9.767477E+02,2.655001E-01,3.630798E+03,5.332403E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.404380E+02,2.153414E-01,2.942743E+03,5.446965E+03,2.053912E-01,4.606951E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.392373E+02,1.519222E-01,2.074436E+03,3.696677E+03,1.307798E-01,2.903588E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.404380E+02,2.253956E-01,3.079390E+03,5.622545E+03,1.973175E-01,4.452795E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.392373E+02,1.551807E-01,2.118389E+03,3.741462E+03,1.305717E-01,2.899614E+03,3.289578E-02,0.000000E+00,0.000000E+00
06:20:00,7.315150E-02,9.710019E+02,2.896110E-01,3.865594E+03,5.617653E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.360823E+02,2.427850E-01,3.234563E+03,5.652570E+03,1.939044E-01,4.387620E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.366535E+02,1.802161E-01,2.394317E+03,3.946018E+03,1.231220E-01,2.757368E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.360823E+02,2.574048E-01,3.426572E+03,5.878219E+03,1.858304E-01,4.233460E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.366535E+02,1.762256E-01,2.341704E+03,3.868129E+03,1.229138E-01,2.753394E+03,3.289578E-02,0.000000E+00,0.000000E+00
06:30:00,7.315150E-02,9.652561E+02,3.774812E-01,4.885459E+03,6.713992E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.317266E+02,3.173961E-01,4.098306E+03,6.575112E+03,1.824194E-01,4.168327E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.340696E+02,2.368344E-01,3.047165E+03,4.586613E+03,1.154654E-01,2.611173E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.317266E+02,3.365347E-01,4.341044E+03,6.831357E+03,1.743455E-01,4.014166E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.340696E+02,2.234035E-01,2.876759E+03,4.383514E+03,1.152573E-01,2.607199E+03,3.289578E-02,0.000000E+00,0.000000E+00
06:40:00,7.315150E-02,9.595103E+02,4.462989E-01,5.593329E+03,7.508158E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.273709E+02,3.781303E-01,4.725174E+03,6.981987E+03,1.709331E-01,3.949006E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.314858E+02,2.890425E-01,3.594926E+03,4.943236E+03,1.078079E-01,2.464960E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.273709E+02,4.029380E-01,5.028568E+03,7.277076E+03,1.628591E-01,3.794846E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.314858E+02,2.625523E-01,3.271103E+03,4.610128E+03,1.075998E-01,2.460986E+03,3.289578E-02,0.000000E+00,0.000000E+00
06:50:00,7.315150E-02,9.537645E+02,5.134697E-01,6.219588E+03,8.201748E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.230153E+02,4.378870E-01,5.285763E+03,7.472749E+03,1.594459E-01,3.729671E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.289020E+02,3.429818E-01,4.115940E+03,5.425305E+03,1.001500E-01,2.318738E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.230153E+02,4.686436E-01,5.647987E+03,7.824962E+03,1.513719E-01,3.575512E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.289020E+02,3.007321E-01,3.618755E+03,4.926609E+03,9.994184E-02,2.314764E+03,3.289578E-02,0.000000E+00,0.000000E+00
07:00:00,7.315150E-02,9.480187E+02,5.790419E-01,6.767017E+03,8.807170E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.186596E+02,4.966931E-01,5.781688E+03,8.020648E+03,1.479582E-01,3.510326E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.263181E+02,3.978438E-01,4.598720E+03,5.969164E+03,9.249160E-02,2.172510E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.186596E+02,5.331973E-01,6.195100E+03,8.431806E+03,1.398843E-01,3.356169E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.263181E+02,3.381105E-01,3.922905E+03,5.287163E+03,9.228350E-02,2.168536E+03,3.289578E-02,0.000000E+00,0.000000E+00
07:10:00,7.315150E-02,9.340647E+02,5.513434E-01,6.446832E+03,8.471512E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.080815E+02,4.797941E-01,5.581575E+03,7.760852E+03,1.479516E-01,3.510191E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.200431E+02,4.023408E-01,4.635386E+03,6.005164E+03,9.248730E-02,2.172421E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,7.080815E+02,5.183946E-01,6.015848E+03,8.205562E+03,1.398777E-01,3.356036E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.200431E+02,3.254208E-01,3.770125E+03,5.115053E+03,9.227920E-02,2.168448E+03,3.289578E-02,0.000000E+00,0.000000E+00
07:20:00,7.315150E-02,9.201106E+02,5.905572E-01,6.902029E+03,8.967261E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.975034E+02,5.110962E-01,5.944223E+03,8.182447E+03,1.479500E-01,3.510156E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.137680E+02,4.342448E-01,5.000506E+03,6.406789E+03,9.248629E-02,2.172399E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.975034E+02,5.501465E-01,6.383554E+03,8.631206E+03,1.398764E-01,3.356007E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.137680E+02,3.411006E-01,3.952749E+03,5.333741E+03,9.227820E-02,2.168426E+03,3.289578E-02,0.000000E+00,0.000000E+00
07:30:00,7.315150E-02,9.061565E+02,5.651192E-01,6.629661E+03,8.680786E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.869253E+02,4.952829E-01,5.777038E+03,7.969227E+03,1.479461E-01,3.510077E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.074929E+02,4.397805E-01,5.069238E+03,6.459219E+03,9.248378E-02,2.172348E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.869253E+02,5.339561E-01,6.212159E+03,8.418671E+03,1.398727E-01,3.355932E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.074929E+02,3.305085E-01,3.839966E+03,5.196149E+03,9.227569E-02,2.168375E+03,3.289578E-02,0.000000E+00,0.000000E+00
07:40:00,7.315150E-02,8.922025E+02,5.579494E-01,6.562911E+03,8.614037E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.763472E+02,4.935051E-01,5.767919E+03,7.945858E+03,1.479433E-01,3.510021E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.012179E+02,4.515519E-01,5.208225E+03,6.593491E+03,9.248203E-02,2.172312E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.763472E+02,5.296577E-01,6.174706E+03,8.367338E+03,1.398700E-01,3.355879E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,4.012179E+02,3.278852E-01,3.816903E+03,5.164227E+03,9.227394E-02,2.168339E+03,3.289578E-02,0.000000E+00,0.000000E+00
07:50:00,7.315150E-02,8.782484E+02,5.517220E-01,6.506776E+03,8.557476E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.657692E+02,4.927985E-01,5.770681E+03,7.939518E+03,1.479411E-01,3.509976E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.949428E+02,4.628787E-01,5.342058E+03,6.726686E+03,9.248059E-02,2.172283E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.657692E+02,5.250305E-01,6.133366E+03,8.316434E+03,1.398678E-01,3.355835E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.949428E+02,3.261474E-01,3.803692E+03,5.145587E+03,9.227251E-02,2.168310E+03,3.289578E-02,0.000000E+00,0.000000E+00
08:00:00,7.315150E-02,8.642943E+02,5.464604E-01,6.461512E+03,8.511695E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.551911E+02,4.933442E-01,5.787450E+03,7.952424E+03,1.479392E-01,3.509937E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.886678E+02,4.739059E-01,5.472443E+03,6.860251E+03,9.247940E-02,2.172259E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.551911E+02,5.204062E-01,6.091969E+03,8.269502E+03,1.398660E-01,3.355798E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.886678E+02,3.252584E-01,3.799982E+03,5.139625E+03,9.227132E-02,2.168286E+03,3.289578E-02,0.000000E+00,0.000000E+00
08:10:00,7.315150E-02,8.486986E+02,5.419429E-01,6.426265E+03,8.475980E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.433685E+02,4.946024E-01,5.813449E+03,7.976942E+03,1.479376E-01,3.509905E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.816545E+02,4.840394E-01,5.593491E+03,6.984855E+03,9.247839E-02,2.172239E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.433685E+02,5.159291E-01,6.053440E+03,8.227395E+03,1.398645E-01,3.355767E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.816545E+02,3.248871E-01,3.802821E+03,5.141485E+03,9.227032E-02,2.168266E+03,3.289578E-02,0.000000E+00,0.000000E+00
08:20:00,7.315150E-02,8.331029E+02,5.380211E-01,6.397735E+03,8.447093E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.315459E+02,4.963114E-01,5.844541E+03,8.007315E+03,1.479362E-01,3.509878E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.746412E+02,4.931079E-01,5.702586E+03,7.096512E+03,9.247754E-02,2.172222E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.315459E+02,5.121871E-01,6.023202E+03,8.195273E+03,1.398631E-01,3.355741E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.746412E+02,3.248794E-01,3.809770E+03,5.147785E+03,9.226946E-02,2.168249E+03,3.289578E-02,0.000000E+00,0.000000E+00
08:30:00,7.315150E-02,8.175072E+02,5.346502E-01,6.375416E+03,8.423574E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.197234E+02,4.984206E-01,5.880170E+03,8.044653E+03,1.479351E-01,3.509855E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.676279E+02,5.010920E-01,5.799520E+03,7.198662E+03,9.247681E-02,2.172207E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.197234E+02,5.094397E-01,6.004187E+03,8.173134E+03,1.398620E-01,3.355718E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.676279E+02,3.252125E-01,3.820579E+03,5.158688E+03,9.226874E-02,2.168234E+03,3.289578E-02,0.000000E+00,0.000000E+00
08:40:00,7.315150E-02,8.019115E+02,5.317374E-01,6.358243E+03,8.405250E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.079008E+02,5.007184E-01,5.917887E+03,8.084324E+03,1.479341E-01,3.509835E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.606146E+02,5.078824E-01,5.882990E+03,7.286779E+03,9.247619E-02,2.172195E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,6.079008E+02,5.076520E-01,5.995933E+03,8.161513E+03,1.398610E-01,3.355699E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.606146E+02,3.257631E-01,3.833812E+03,5.172147E+03,9.226812E-02,2.168222E+03,3.289578E-02,0.000000E+00,0.000000E+00
08:50:00,7.315150E-02,7.863158E+02,5.292794E-01,6.346198E+03,8.393221E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.960783E+02,5.031891E-01,5.957578E+03,8.124726E+03,1.479332E-01,3.509818E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.536013E+02,5.136440E-01,5.954912E+03,7.359897E+03,9.247566E-02,2.172184E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.960783E+02,5.069161E-01,5.999542E+03,8.164391E+03,1.398602E-01,3.355682E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.536013E+02,3.265253E-01,3.849447E+03,5.188002E+03,9.226759E-02,2.168212E+03,3.289578E-02,0.000000E+00,0.000000E+00
09:00:00,7.315150E-02,7.707200E+02,5.272331E-01,6.338788E+03,8.386495E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.842557E+02,5.055644E-01,5.996199E+03,8.162701E+03,1.479325E-01,3.509804E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.465880E+02,5.180412E-01,6.011484E+03,7.416135E+03,9.247519E-02,2.172175E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.842557E+02,5.070406E-01,6.012830E+03,8.177879E+03,1.398595E-01,3.355667E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.465880E+02,3.273467E-01,3.865749E+03,5.204100E+03,9.226713E-02,2.168202E+03,3.289578E-02,0.000000E+00,0.000000E+00
09:10:00,7.315150E-02,7.567660E+02,5.255418E-01,6.333731E+03,8.381822E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.736776E+02,5.079205E-01,6.033359E+03,8.200006E+03,1.479319E-01,3.509791E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.403129E+02,5.213410E-01,6.054970E+03,7.460888E+03,9.247479E-02,2.172167E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.736776E+02,5.080275E-01,6.034578E+03,8.200369E+03,1.398588E-01,3.355655E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.403129E+02,3.282659E-01,3.882413E+03,5.220790E+03,9.226673E-02,2.168195E+03,3.289578E-02,0.000000E+00,0.000000E+00
09:20:00,7.315150E-02,7.428119E+02,5.241680E-01,6.332236E+03,8.380602E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.630995E+02,5.103040E-01,6.070797E+03,8.238120E+03,1.479313E-01,3.509780E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.340379E+02,5.233925E-01,6.084377E+03,7.491714E+03,9.247444E-02,2.172160E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.630995E+02,5.093664E-01,6.060257E+03,8.226832E+03,1.398583E-01,3.355644E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.340379E+02,3.292999E-01,3.900349E+03,5.238979E+03,9.226638E-02,2.168188E+03,3.289578E-02,0.000000E+00,0.000000E+00
09:30:00,7.315150E-02,7.288578E+02,5.230326E-01,6.333412E+03,8.381990E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.525214E+02,5.126204E-01,6.107443E+03,8.275541E+03,1.479308E-01,3.509771E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.277628E+02,5.236219E-01,6.093240E+03,7.501764E+03,9.247413E-02,2.172154E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.525214E+02,5.108503E-01,6.087532E+03,8.254767E+03,1.398578E-01,3.355634E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.277628E+02,3.303772E-01,3.918746E+03,5.257675E+03,9.226606E-02,2.168182E+03,3.289578E-02,0.000000E+00,0.000000E+00
09:40:00,7.315150E-02,7.149038E+02,5.221468E-01,6.337409E+03,8.386213E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.419434E+02,5.149788E-01,6.144593E+03,8.313658E+03,1.479304E-01,3.509762E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.214878E+02,5.219800E-01,6.081078E+03,7.491412E+03,9.247385E-02,2.172149E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.419434E+02,5.125406E-01,6.117162E+03,8.285171E+03,1.398573E-01,3.355626E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.214878E+02,3.315509E-01,3.938250E+03,5.277604E+03,9.226579E-02,2.168176E+03,3.289578E-02,0.000000E+00,0.000000E+00
09:50:00,7.315150E-02,7.009497E+02,5.214558E-01,6.343586E+03,8.392623E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.313653E+02,5.173239E-01,6.181562E+03,8.351598E+03,1.479300E-01,3.509754E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.152127E+02,5.183967E-01,6.047040E+03,7.459185E+03,9.247360E-02,2.172144E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.313653E+02,5.143425E-01,6.148017E+03,8.316798E+03,1.398569E-01,3.355618E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.152127E+02,3.327728E-01,3.958277E+03,5.298075E+03,9.226554E-02,2.168171E+03,3.289578E-02,0.000000E+00,0.000000E+00
10:00:00,7.315150E-02,6.869957E+02,5.209379E-01,6.351711E+03,8.401001E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.207872E+02,5.196668E-01,6.218505E+03,8.389493E+03,1.479296E-01,3.509747E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.089377E+02,5.128712E-01,5.991143E+03,7.404227E+03,9.247337E-02,2.172139E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.207872E+02,5.162304E-01,6.179839E+03,8.349395E+03,1.398566E-01,3.355611E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.089377E+02,3.340348E-01,3.978753E+03,5.319000E+03,9.226531E-02,2.168167E+03,3.289578E-02,0.000000E+00,0.000000E+00
10:10:00,7.315150E-02,6.746832E+02,5.205747E-01,6.359936E+03,8.409466E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.114536E+02,5.220175E-01,6.254291E+03,8.426196E+03,1.479293E-01,3.509741E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.034009E+02,5.054259E-01,5.912904E+03,7.325629E+03,9.247316E-02,2.172135E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.114536E+02,5.181843E-01,6.211159E+03,8.381475E+03,1.398563E-01,3.355605E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,3.034009E+02,3.353295E-01,3.998858E+03,5.339550E+03,9.226511E-02,2.168163E+03,3.289578E-02,0.000000E+00,0.000000E+00
10:20:00,7.315150E-02,6.623708E+02,5.203680E-01,6.369921E+03,8.419724E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.021200E+02,5.245604E-01,6.292239E+03,8.466030E+03,1.479290E-01,3.509735E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.978640E+02,4.961737E-01,5.814333E+03,7.223310E+03,9.247297E-02,2.172132E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,5.021200E+02,5.203389E-01,6.244738E+03,8.416670E+03,1.398560E-01,3.355599E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.978640E+02,3.367509E-01,4.020389E+03,5.362103E+03,9.226492E-02,2.168159E+03,3.289578E-02,0.000000E+00,0.000000E+00
10:30:00,7.315150E-02,6.500584E+02,5.202798E-01,6.381220E+03,8.431299E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.927864E+02,5.271176E-01,6.330287E+03,8.505919E+03,1.479287E-01,3.509730E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.923272E+02,4.858348E-01,5.703484E+03,7.107360E+03,9.247279E-02,2.172128E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.927864E+02,5.225227E-01,6.278585E+03,8.452108E+03,1.398557E-01,3.355594E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.923272E+02,3.381892E-01,4.042071E+03,5.384776E+03,9.226474E-02,2.168156E+03,3.289578E-02,0.000000E+00,0.000000E+00
10:40:00,7.315150E-02,6.377460E+02,5.203166E-01,6.393923E+03,8.444352E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.834528E+02,5.296886E-01,6.368480E+03,8.544941E+03,1.479285E-01,3.509725E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.867904E+02,4.746608E-01,5.583231E+03,6.984265E+03,9.247263E-02,2.172125E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.834528E+02,5.247365E-01,6.312758E+03,8.487026E+03,1.398554E-01,3.355589E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.867904E+02,3.396418E-01,4.063906E+03,5.407042E+03,9.226458E-02,2.168153E+03,3.289578E-02,0.000000E+00,0.000000E+00
10:50:00,7.315150E-02,6.254336E+02,5.204651E-01,6.407882E+03,8.458685E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.741192E+02,5.322535E-01,6.406602E+03,8.584015E+03,1.479282E-01,3.509720E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.812536E+02,4.628086E-01,5.455347E+03,6.852895E+03,9.247247E-02,2.172122E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.741192E+02,5.269565E-01,6.347000E+03,8.522115E+03,1.398552E-01,3.355584E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.812536E+02,3.410928E-01,4.085721E+03,5.429371E+03,9.226442E-02,2.168150E+03,3.289578E-02,0.000000E+00,0.000000E+00
11:00:00,7.315150E-02,6.131212E+02,5.207193E-01,6.423032E+03,8.474237E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.647856E+02,5.348014E-01,6.444533E+03,8.623062E+03,1.479280E-01,3.509716E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.757168E+02,4.504524E-01,5.321794E+03,6.715283E+03,9.247232E-02,2.172119E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.647856E+02,5.291721E-01,6.381193E+03,8.557287E+03,1.398550E-01,3.355580E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.757168E+02,3.425353E-01,4.107440E+03,5.451699E+03,9.226428E-02,2.168147E+03,3.289578E-02,0.000000E+00,0.000000E+00
11:10:00,7.315150E-02,6.049129E+02,5.210736E-01,6.435203E+03,8.486741E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.585632E+02,5.372809E-01,6.478581E+03,8.658166E+03,1.479278E-01,3.509712E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.720256E+02,4.377620E-01,5.182639E+03,6.571582E+03,9.247218E-02,2.172116E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.585632E+02,5.313376E-01,6.411708E+03,8.588710E+03,1.398548E-01,3.355576E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.720256E+02,3.439396E-01,4.126884E+03,5.471711E+03,9.226414E-02,2.168144E+03,3.289578E-02,0.000000E+00,0.000000E+00
11:20:00,7.315150E-02,5.967047E+02,5.215052E-01,6.448244E+03,8.500124E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.523408E+02,5.394960E-01,6.509654E+03,8.690047E+03,1.479276E-01,3.509708E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.683344E+02,4.250926E-01,5.043722E+03,6.428153E+03,9.247205E-02,2.172114E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.523408E+02,5.332886E-01,6.439811E+03,8.617517E+03,1.398546E-01,3.355572E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.683344E+02,3.451972E-01,4.144677E+03,5.489944E+03,9.226401E-02,2.168142E+03,3.289578E-02,0.000000E+00,0.000000E+00
11:30:00,7.315150E-02,5.884964E+02,5.220365E-01,6.462428E+03,8.514685E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.461184E+02,5.416162E-01,6.539721E+03,8.721020E+03,1.479274E-01,3.509704E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.646432E+02,4.139240E-01,4.921737E+03,6.303878E+03,9.247192E-02,2.172111E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.461184E+02,5.351761E-01,6.467261E+03,8.645779E+03,1.398544E-01,3.355569E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.646432E+02,3.464054E-01,4.161955E+03,5.507730E+03,9.226388E-02,2.168139E+03,3.289578E-02,0.000000E+00,0.000000E+00
11:40:00,7.315150E-02,5.802881E+02,5.226552E-01,6.477599E+03,8.530255E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.398960E+02,5.436386E-01,6.568700E+03,8.750917E+03,1.479272E-01,3.509701E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.609519E+02,4.047150E-01,4.821806E+03,6.200716E+03,9.247180E-02,2.172109E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.398960E+02,5.369897E-01,6.493889E+03,8.673234E+03,1.398542E-01,3.355565E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.609519E+02,3.475563E-01,4.178595E+03,5.524880E+03,9.226376E-02,2.168137E+03,3.289578E-02,0.000000E+00,0.000000E+00
11:50:00,7.315150E-02,5.720798E+02,5.233726E-01,6.493880E+03,8.546965E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.336736E+02,5.455818E-01,6.596787E+03,8.779875E+03,1.479270E-01,3.509697E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.572607E+02,3.976151E-01,4.745603E+03,6.119331E+03,9.247168E-02,2.172107E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.336736E+02,5.387482E-01,6.519898E+03,8.700035E+03,1.398540E-01,3.355562E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.572607E+02,3.486570E-01,4.194671E+03,5.541430E+03,9.226364E-02,2.168135E+03,3.289578E-02,0.000000E+00,0.000000E+00
12:00:00,7.315150E-02,5.638716E+02,5.241925E-01,6.511315E+03,8.564854E+03,7.315150E-02,2.300767E+03,7.315150E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.274512E+02,5.474549E-01,6.624086E+03,8.807942E+03,1.479269E-01,3.509694E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.535695E+02,3.926958E-01,4.693934E+03,6.062158E+03,9.247157E-02,2.172105E+03,3.289578E-02,0.000000E+00,0.000000E+00,5.545358E-02,4.274512E+02,5.404601E-01,6.545383E+03,8.726226E+03,1.398539E-01,3.355559E+03,5.545358E-02,0.000000E+00,0.000000E+00,3.289578E-02,2.535695E+02,3.497086E-01,4.210196E+03,5.557366E+03,9.226353E-02,2.168133E+03,3.289578E-02,0.000000E+00,0.000000E+00
