Time,CORE_ZN ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_ZN ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1 ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1 ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_1 ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1 ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2 ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2 ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_2 ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2 ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3 ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3 ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_3 ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3 ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4 ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4 ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_ZN_4 ZN:MIAMI INTL AP ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4 ZN:MIAMI INTL AP ANN CLG .4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s]
00:10:00,9.115658E+02,1.892289E+03,4.704972E-02,1.333851E-01,3.501658E+03,1.820069E+03,1.807249E-01,1.283457E-01,2.235185E+03,1.308894E+03,1.153601E-01,9.230441E-02,3.371300E+03,1.894159E+03,1.739970E-01,1.335715E-01,2.231826E+03,1.457772E+03,1.151868E-01,1.028046E-01
00:20:00,9.115588E+02,1.911384E+03,4.704936E-02,1.347309E-01,3.501651E+03,1.821245E+03,1.807245E-01,1.284303E-01,2.235180E+03,1.308997E+03,1.153599E-01,9.231249E-02,3.371292E+03,1.895776E+03,1.739966E-01,1.336872E-01,2.231821E+03,1.457010E+03,1.151865E-01,1.027518E-01
00:30:00,9.115519E+02,1.926956E+03,4.704900E-02,1.358284E-01,3.501644E+03,1.819905E+03,1.807241E-01,1.283368E-01,2.235176E+03,1.307247E+03,1.153597E-01,9.218959E-02,3.371284E+03,1.894775E+03,1.739962E-01,1.336176E-01,2.231816E+03,1.454239E+03,1.151863E-01,1.025568E-01
00:40:00,9.115450E+02,1.939693E+03,4.704865E-02,1.367260E-01,3.501637E+03,1.816603E+03,1.807238E-01,1.281046E-01,2.235171E+03,1.304070E+03,1.153594E-01,9.196574E-02,3.371276E+03,1.891737E+03,1.739958E-01,1.334040E-01,2.231811E+03,1.449931E+03,1.151860E-01,1.022532E-01
00:50:00,9.115382E+02,1.950157E+03,4.704830E-02,1.374634E-01,3.501630E+03,1.811776E+03,1.807234E-01,1.277645E-01,2.235167E+03,1.299778E+03,1.153592E-01,9.166310E-02,3.371268E+03,1.887114E+03,1.739954E-01,1.330783E-01,2.231806E+03,1.444425E+03,1.151858E-01,1.018650E-01
01:00:00,9.115315E+02,1.958778E+03,4.704795E-02,1.380709E-01,3.501624E+03,1.805738E+03,1.807231E-01,1.273388E-01,2.235163E+03,1.294613E+03,1.153590E-01,9.129875E-02,3.371260E+03,1.881238E+03,1.739949E-01,1.326641E-01,2.231801E+03,1.437985E+03,1.151855E-01,1.014108E-01
01:10:00,9.115328E+02,1.968097E+03,4.704802E-02,1.387276E-01,3.501627E+03,1.800664E+03,1.807233E-01,1.269810E-01,2.235165E+03,1.289920E+03,1.153591E-01,9.096769E-02,3.371263E+03,1.876277E+03,1.739951E-01,1.323142E-01,2.231804E+03,1.431975E+03,1.151856E-01,1.009868E-01
01:20:00,9.115340E+02,1.976238E+03,4.704808E-02,1.393013E-01,3.501630E+03,1.795141E+03,1.807234E-01,1.265915E-01,2.235167E+03,1.284865E+03,1.153592E-01,9.061108E-02,3.371267E+03,1.870827E+03,1.739953E-01,1.319299E-01,2.231806E+03,1.425581E+03,1.151857E-01,1.005357E-01
01:30:00,9.115352E+02,1.983397E+03,4.704814E-02,1.398057E-01,3.501634E+03,1.789335E+03,1.807236E-01,1.261820E-01,2.235169E+03,1.279580E+03,1.153593E-01,9.023825E-02,3.371270E+03,1.865065E+03,1.739955E-01,1.315235E-01,2.231808E+03,1.418922E+03,1.151859E-01,1.000660E-01
01:40:00,9.115364E+02,1.989744E+03,4.704821E-02,1.402529E-01,3.501637E+03,1.783392E+03,1.807238E-01,1.257628E-01,2.235171E+03,1.274162E+03,1.153594E-01,8.985610E-02,3.371273E+03,1.859130E+03,1.739956E-01,1.311049E-01,2.231810E+03,1.412083E+03,1.151860E-01,9.958360E-02
01:50:00,9.115376E+02,1.995413E+03,4.704827E-02,1.406524E-01,3.501640E+03,1.777416E+03,1.807239E-01,1.253413E-01,2.235173E+03,1.268698E+03,1.153595E-01,8.947065E-02,3.371276E+03,1.853133E+03,1.739958E-01,1.306819E-01,2.231812E+03,1.405164E+03,1.151861E-01,9.909553E-02
02:00:00,9.115388E+02,2.000512E+03,4.704833E-02,1.410118E-01,3.501643E+03,1.771497E+03,1.807241E-01,1.249238E-01,2.235175E+03,1.263251E+03,1.153596E-01,8.908643E-02,3.371280E+03,1.847162E+03,1.739960E-01,1.302608E-01,2.231814E+03,1.398238E+03,1.151862E-01,9.860695E-02
02:10:00,9.115400E+02,2.005130E+03,4.704839E-02,1.413372E-01,3.501646E+03,1.765475E+03,1.807242E-01,1.244991E-01,2.235177E+03,1.257716E+03,1.153597E-01,8.869599E-02,3.371283E+03,1.841055E+03,1.739961E-01,1.298300E-01,2.231816E+03,1.391208E+03,1.151863E-01,9.811109E-02
02:20:00,9.115412E+02,2.009333E+03,4.704845E-02,1.416334E-01,3.501649E+03,1.759388E+03,1.807244E-01,1.240697E-01,2.235179E+03,1.252131E+03,1.153598E-01,8.830203E-02,3.371286E+03,1.834865E+03,1.739963E-01,1.293934E-01,2.231818E+03,1.384118E+03,1.151864E-01,9.761093E-02
02:30:00,9.115424E+02,2.013177E+03,4.704851E-02,1.419043E-01,3.501652E+03,1.753277E+03,1.807246E-01,1.236387E-01,2.235181E+03,1.246527E+03,1.153599E-01,8.790674E-02,3.371289E+03,1.828634E+03,1.739964E-01,1.289539E-01,2.231820E+03,1.377001E+03,1.151865E-01,9.710891E-02
02:40:00,9.115435E+02,2.016707E+03,4.704857E-02,1.421530E-01,3.501655E+03,1.747178E+03,1.807247E-01,1.232086E-01,2.235183E+03,1.240930E+03,1.153600E-01,8.751194E-02,3.371292E+03,1.822399E+03,1.739966E-01,1.285141E-01,2.231822E+03,1.369886E+03,1.151866E-01,9.660711E-02
02:50:00,9.115447E+02,2.019958E+03,4.704863E-02,1.423821E-01,3.501658E+03,1.741120E+03,1.807248E-01,1.227813E-01,2.235185E+03,1.235361E+03,1.153601E-01,8.711914E-02,3.371294E+03,1.816188E+03,1.739967E-01,1.280761E-01,2.231824E+03,1.362799E+03,1.151867E-01,9.610722E-02
03:00:00,9.115458E+02,2.022960E+03,4.704869E-02,1.425936E-01,3.501661E+03,1.735127E+03,1.807250E-01,1.223585E-01,2.235187E+03,1.229838E+03,1.153602E-01,8.672958E-02,3.371297E+03,1.810028E+03,1.739969E-01,1.276416E-01,2.231826E+03,1.355759E+03,1.151868E-01,9.561067E-02
03:10:00,9.115470E+02,2.025737E+03,4.704875E-02,1.427893E-01,3.501663E+03,1.728961E+03,1.807251E-01,1.219236E-01,2.235189E+03,1.224214E+03,1.153603E-01,8.633293E-02,3.371300E+03,1.803697E+03,1.739970E-01,1.271950E-01,2.231828E+03,1.348622E+03,1.151869E-01,9.510725E-02
03:20:00,9.115481E+02,2.028308E+03,4.704881E-02,1.429706E-01,3.501666E+03,1.722644E+03,1.807253E-01,1.214781E-01,2.235191E+03,1.218500E+03,1.153604E-01,8.592985E-02,3.371303E+03,1.797210E+03,1.739972E-01,1.267374E-01,2.231830E+03,1.341399E+03,1.151870E-01,9.459775E-02
03:30:00,9.115492E+02,2.030690E+03,4.704887E-02,1.431384E-01,3.501669E+03,1.716187E+03,1.807254E-01,1.210226E-01,2.235192E+03,1.212702E+03,1.153605E-01,8.552094E-02,3.371306E+03,1.790578E+03,1.739973E-01,1.262696E-01,2.231832E+03,1.334099E+03,1.151871E-01,9.408284E-02
03:40:00,9.115503E+02,2.032895E+03,4.704892E-02,1.432939E-01,3.501671E+03,1.709598E+03,1.807255E-01,1.205579E-01,2.235194E+03,1.206830E+03,1.153606E-01,8.510673E-02,3.371308E+03,1.783811E+03,1.739974E-01,1.257923E-01,2.231833E+03,1.326731E+03,1.151872E-01,9.356315E-02
03:50:00,9.115515E+02,2.034936E+03,4.704898E-02,1.434377E-01,3.501674E+03,1.702887E+03,1.807257E-01,1.200845E-01,2.235196E+03,1.200889E+03,1.153607E-01,8.468768E-02,3.371311E+03,1.776920E+03,1.739976E-01,1.253063E-01,2.231835E+03,1.319303E+03,1.151872E-01,9.303923E-02
04:00:00,9.115525E+02,2.036822E+03,4.704904E-02,1.435706E-01,3.501676E+03,1.696061E+03,1.807258E-01,1.196031E-01,2.235197E+03,1.194885E+03,1.153608E-01,8.426423E-02,3.371313E+03,1.769912E+03,1.739977E-01,1.248120E-01,2.231837E+03,1.311821E+03,1.151873E-01,9.251155E-02
04:10:00,9.115536E+02,2.038561E+03,4.704909E-02,1.436932E-01,3.501679E+03,1.689375E+03,1.807259E-01,1.191315E-01,2.235199E+03,1.188993E+03,1.153609E-01,8.384866E-02,3.371316E+03,1.763050E+03,1.739978E-01,1.243279E-01,2.231838E+03,1.304463E+03,1.151874E-01,9.199252E-02
04:20:00,9.115547E+02,2.040162E+03,4.704915E-02,1.438060E-01,3.501681E+03,1.682844E+03,1.807261E-01,1.186708E-01,2.235201E+03,1.183214E+03,1.153609E-01,8.344105E-02,3.371319E+03,1.756331E+03,1.739980E-01,1.238540E-01,2.231840E+03,1.297228E+03,1.151875E-01,9.148224E-02
04:30:00,9.115558E+02,2.041636E+03,4.704921E-02,1.439099E-01,3.501684E+03,1.676487E+03,1.807262E-01,1.182225E-01,2.235202E+03,1.177563E+03,1.153610E-01,8.304246E-02,3.371321E+03,1.749776E+03,1.739981E-01,1.233917E-01,2.231842E+03,1.290136E+03,1.151876E-01,9.098201E-02
04:40:00,9.115569E+02,2.042987E+03,4.704926E-02,1.440051E-01,3.501686E+03,1.670308E+03,1.807263E-01,1.177867E-01,2.235204E+03,1.172042E+03,1.153611E-01,8.265305E-02,3.371323E+03,1.743389E+03,1.739982E-01,1.229412E-01,2.231843E+03,1.283188E+03,1.151877E-01,9.049194E-02
04:50:00,9.115579E+02,2.044221E+03,4.704931E-02,1.440921E-01,3.501689E+03,1.664312E+03,1.807264E-01,1.173637E-01,2.235205E+03,1.166654E+03,1.153612E-01,8.227300E-02,3.371326E+03,1.737174E+03,1.739983E-01,1.225028E-01,2.231845E+03,1.276386E+03,1.151878E-01,9.001218E-02
05:00:00,9.115590E+02,2.045345E+03,4.704937E-02,1.441713E-01,3.501691E+03,1.658503E+03,1.807266E-01,1.169540E-01,2.235207E+03,1.161402E+03,1.153613E-01,8.190260E-02,3.371328E+03,1.731136E+03,1.739985E-01,1.220769E-01,2.231846E+03,1.269734E+03,1.151878E-01,8.954302E-02
05:10:00,9.115600E+02,2.046363E+03,4.704942E-02,1.442431E-01,3.501693E+03,1.653629E+03,1.807267E-01,1.166102E-01,2.235208E+03,1.156765E+03,1.153613E-01,8.157555E-02,3.371330E+03,1.725988E+03,1.739986E-01,1.217138E-01,2.231848E+03,1.263710E+03,1.151879E-01,8.911817E-02
05:20:00,9.115610E+02,2.047283E+03,4.704948E-02,1.443079E-01,3.501695E+03,1.649725E+03,1.807268E-01,1.163349E-01,2.235210E+03,1.152772E+03,1.153614E-01,8.129392E-02,3.371333E+03,1.721773E+03,1.739987E-01,1.214165E-01,2.231849E+03,1.258346E+03,1.151880E-01,8.873983E-02
05:30:00,9.115620E+02,2.048109E+03,4.704953E-02,1.443661E-01,3.501698E+03,1.646798E+03,1.807269E-01,1.161285E-01,2.235211E+03,1.149422E+03,1.153615E-01,8.105773E-02,3.371335E+03,1.718495E+03,1.739988E-01,1.211853E-01,2.231851E+03,1.253640E+03,1.151881E-01,8.840789E-02
05:40:00,9.115631E+02,2.048848E+03,4.704958E-02,1.444182E-01,3.501700E+03,1.644862E+03,1.807270E-01,1.159919E-01,2.235213E+03,1.146727E+03,1.153616E-01,8.086767E-02,3.371337E+03,1.716166E+03,1.739989E-01,1.210211E-01,2.231852E+03,1.249602E+03,1.151881E-01,8.812312E-02
05:50:00,9.115641E+02,2.049534E+03,4.704963E-02,1.444666E-01,3.501702E+03,1.645601E+03,1.807271E-01,1.160440E-01,2.235214E+03,1.147478E+03,1.153616E-01,8.092067E-02,3.371339E+03,1.717231E+03,1.739990E-01,1.210962E-01,2.231854E+03,1.247231E+03,1.151882E-01,8.795592E-02
06:00:00,9.115651E+02,2.050355E+03,4.704968E-02,1.445244E-01,3.501704E+03,1.649702E+03,1.807272E-01,1.163334E-01,2.235215E+03,1.161325E+03,1.153617E-01,8.189729E-02,3.371342E+03,1.725836E+03,1.739992E-01,1.217032E-01,2.231855E+03,1.246956E+03,1.151883E-01,8.793663E-02
06:10:00,9.115661E+02,3.022215E+03,4.704974E-02,2.212501E-01,3.316321E+03,2.440597E+03,1.711594E-01,1.794512E-01,2.111626E+03,1.711273E+03,1.089832E-01,1.266019E-01,3.185958E+03,2.549674E+03,1.644313E-01,1.878296E-01,2.108266E+03,1.754543E+03,1.088097E-01,1.293173E-01
06:20:00,9.115670E+02,3.185548E+03,4.704979E-02,2.413425E-01,3.130843E+03,2.648830E+03,1.615870E-01,2.023208E-01,1.987975E+03,1.943724E+03,1.026016E-01,1.501801E-01,3.000477E+03,2.799094E+03,1.548587E-01,2.145040E-01,1.984615E+03,1.914652E+03,1.024282E-01,1.468547E-01
06:30:00,9.115678E+02,3.956211E+03,4.704983E-02,3.145677E-01,2.945396E+03,3.306058E+03,1.520162E-01,2.644967E-01,1.864344E+03,2.445756E+03,9.622118E-02,1.973620E-01,2.815029E+03,3.497047E+03,1.452879E-01,2.804456E-01,1.860984E+03,2.323572E+03,9.604775E-02,1.861696E-01
06:40:00,9.115682E+02,4.545333E+03,4.704985E-02,3.719158E-01,2.759924E+03,3.830989E+03,1.424442E-01,3.151086E-01,1.740697E+03,2.905767E+03,8.983994E-02,2.408688E-01,2.629558E+03,4.073683E+03,1.357159E-01,3.357817E-01,1.737337E+03,2.656058E+03,8.966651E-02,2.187936E-01
06:50:00,9.115681E+02,5.118739E+03,4.704984E-02,4.278914E-01,2.574438E+03,4.346450E+03,1.328716E-01,3.649058E-01,1.617041E+03,3.381903E+03,8.345829E-02,2.858181E-01,2.444073E+03,4.643395E+03,1.261433E-01,3.905364E-01,1.613681E+03,2.979317E+03,8.328487E-02,2.506101E-01
07:00:00,9.115675E+02,5.676858E+03,4.704981E-02,4.825349E-01,2.388943E+03,4.852481E+03,1.232985E-01,4.139109E-01,1.493379E+03,3.864527E+03,7.707634E-02,3.315365E-01,2.258579E+03,5.200964E+03,1.165702E-01,4.443311E-01,1.490019E+03,3.294802E+03,7.690291E-02,2.817588E-01
07:10:00,9.115663E+02,5.251822E+03,4.704975E-02,4.594528E-01,2.388824E+03,4.568793E+03,1.232930E-01,3.998284E-01,1.493301E+03,3.831198E+03,7.707275E-02,3.352840E-01,2.258462E+03,4.936368E+03,1.165648E-01,4.319955E-01,1.489941E+03,3.098834E+03,7.689933E-02,2.711840E-01
07:20:00,9.115644E+02,5.625311E+03,4.704965E-02,4.921310E-01,2.388792E+03,4.866850E+03,1.232916E-01,4.259135E-01,1.493281E+03,4.134988E+03,7.707191E-02,3.618706E-01,2.258436E+03,5.238707E+03,1.165637E-01,4.584554E-01,1.489921E+03,3.248125E+03,7.689850E-02,2.842505E-01
07:30:00,9.115621E+02,5.382947E+03,4.704953E-02,4.709327E-01,2.388723E+03,4.716408E+03,1.232884E-01,4.127358E-01,1.493237E+03,4.187870E+03,7.706982E-02,3.664837E-01,2.258370E+03,5.084704E+03,1.165605E-01,4.449634E-01,1.489877E+03,3.147369E+03,7.689641E-02,2.754238E-01
07:40:00,9.115596E+02,5.314635E+03,4.704940E-02,4.649578E-01,2.388674E+03,4.699772E+03,1.232861E-01,4.112542E-01,1.493205E+03,4.300206E+03,7.706835E-02,3.762933E-01,2.258323E+03,5.044086E+03,1.165583E-01,4.413814E-01,1.489846E+03,3.122557E+03,7.689495E-02,2.732376E-01
07:50:00,9.115571E+02,5.255309E+03,4.704927E-02,4.597684E-01,2.388634E+03,4.693172E+03,1.232842E-01,4.106654E-01,1.493180E+03,4.408176E+03,7.706716E-02,3.857323E-01,2.258285E+03,5.000158E+03,1.165565E-01,4.375254E-01,1.489820E+03,3.106071E+03,7.689376E-02,2.717895E-01
08:00:00,9.115546E+02,5.205184E+03,4.704914E-02,4.553836E-01,2.388601E+03,4.698417E+03,1.232826E-01,4.111201E-01,1.493159E+03,4.513226E+03,7.706616E-02,3.949216E-01,2.258253E+03,4.956172E+03,1.165550E-01,4.336718E-01,1.489799E+03,3.097621E+03,7.689277E-02,2.710487E-01
08:10:00,9.115521E+02,5.162150E+03,4.704902E-02,4.516191E-01,2.388573E+03,4.710419E+03,1.232813E-01,4.121687E-01,1.493141E+03,4.609749E+03,7.706532E-02,4.033661E-01,2.258226E+03,4.913555E+03,1.165537E-01,4.299409E-01,1.489782E+03,3.094088E+03,7.689193E-02,2.707392E-01
08:20:00,9.115499E+02,5.124801E+03,4.704890E-02,4.483510E-01,2.388549E+03,4.726733E+03,1.232802E-01,4.135928E-01,1.493126E+03,4.696157E+03,7.706461E-02,4.109232E-01,2.258203E+03,4.877958E+03,1.165526E-01,4.268226E-01,1.489767E+03,3.094036E+03,7.689122E-02,2.707328E-01
08:30:00,9.115477E+02,5.092712E+03,4.704879E-02,4.455418E-01,2.388529E+03,4.746892E+03,1.232792E-01,4.153505E-01,1.493114E+03,4.772274E+03,7.706401E-02,4.175767E-01,2.258183E+03,4.851864E+03,1.165517E-01,4.245331E-01,1.489754E+03,3.097254E+03,7.689062E-02,2.710104E-01
08:40:00,9.115458E+02,5.064977E+03,4.704869E-02,4.431145E-01,2.388512E+03,4.768814E+03,1.232784E-01,4.172653E-01,1.493103E+03,4.836992E+03,7.706349E-02,4.232353E-01,2.258166E+03,4.834876E+03,1.165509E-01,4.230433E-01,1.489743E+03,3.102521E+03,7.689010E-02,2.714692E-01
08:50:00,9.115440E+02,5.041585E+03,4.704860E-02,4.410662E-01,2.388497E+03,4.792410E+03,1.232777E-01,4.193242E-01,1.493094E+03,4.891936E+03,7.706305E-02,4.280366E-01,2.258152E+03,4.827931E+03,1.165502E-01,4.224301E-01,1.489734E+03,3.109823E+03,7.688966E-02,2.721044E-01
09:00:00,9.115424E+02,5.022115E+03,4.704851E-02,4.393610E-01,2.388485E+03,4.815100E+03,1.232771E-01,4.213037E-01,1.493086E+03,4.933887E+03,7.706266E-02,4.317010E-01,2.258139E+03,4.829178E+03,1.165495E-01,4.225338E-01,1.489726E+03,3.117689E+03,7.688927E-02,2.727890E-01
09:10:00,9.115409E+02,5.006027E+03,4.704844E-02,4.379515E-01,2.388474E+03,4.837606E+03,1.232766E-01,4.232671E-01,1.493079E+03,4.965387E+03,7.706233E-02,4.344509E-01,2.258128E+03,4.838639E+03,1.165490E-01,4.233562E-01,1.489720E+03,3.126487E+03,7.688894E-02,2.735549E-01
09:20:00,9.115396E+02,4.992952E+03,4.704837E-02,4.368066E-01,2.388464E+03,4.860345E+03,1.232761E-01,4.252533E-01,1.493073E+03,4.984969E+03,7.706203E-02,4.361604E-01,2.258119E+03,4.851425E+03,1.165485E-01,4.244720E-01,1.489714E+03,3.136359E+03,7.688865E-02,2.744166E-01
09:30:00,9.115385E+02,4.982137E+03,4.704831E-02,4.358605E-01,2.388456E+03,4.882410E+03,1.232757E-01,4.271837E-01,1.493068E+03,4.987160E+03,7.706177E-02,4.363516E-01,2.258111E+03,4.865557E+03,1.165481E-01,4.257085E-01,1.489709E+03,3.146620E+03,7.688839E-02,2.753143E-01
09:40:00,9.115374E+02,4.973710E+03,4.704826E-02,4.351224E-01,2.388449E+03,4.904904E+03,1.232753E-01,4.291490E-01,1.493063E+03,4.971556E+03,7.706154E-02,4.349833E-01,2.258103E+03,4.881686E+03,1.165478E-01,4.271172E-01,1.489704E+03,3.157819E+03,7.688816E-02,2.762924E-01
09:50:00,9.115365E+02,4.967128E+03,4.704821E-02,4.345465E-01,2.388442E+03,4.927243E+03,1.232750E-01,4.311032E-01,1.493059E+03,4.937435E+03,7.706133E-02,4.319973E-01,2.258097E+03,4.898849E+03,1.165474E-01,4.286187E-01,1.489700E+03,3.169459E+03,7.688795E-02,2.773107E-01
10:00:00,9.115356E+02,4.962193E+03,4.704816E-02,4.341149E-01,2.388436E+03,4.949558E+03,1.232747E-01,4.330556E-01,1.493055E+03,4.884811E+03,7.706114E-02,4.273927E-01,2.258091E+03,4.916831E+03,1.165471E-01,4.301920E-01,1.489696E+03,3.181479E+03,7.688776E-02,2.783623E-01
10:10:00,9.115348E+02,4.958734E+03,4.704812E-02,4.338123E-01,2.388431E+03,4.971948E+03,1.232744E-01,4.350145E-01,1.493052E+03,4.813902E+03,7.706097E-02,4.211883E-01,2.258085E+03,4.935441E+03,1.165469E-01,4.318202E-01,1.489693E+03,3.193810E+03,7.688759E-02,2.794412E-01
10:20:00,9.115341E+02,4.956764E+03,4.704809E-02,4.336400E-01,2.388426E+03,4.996168E+03,1.232742E-01,4.371337E-01,1.493049E+03,4.725783E+03,7.706081E-02,4.134781E-01,2.258080E+03,4.955962E+03,1.165466E-01,4.336157E-01,1.489689E+03,3.207348E+03,7.688743E-02,2.806257E-01
10:30:00,9.115335E+02,4.955904E+03,4.704806E-02,4.335665E-01,2.388421E+03,5.020465E+03,1.232739E-01,4.392646E-01,1.493046E+03,4.627271E+03,7.706066E-02,4.048624E-01,2.258076E+03,4.976704E+03,1.165464E-01,4.354356E-01,1.489687E+03,3.221009E+03,7.688728E-02,2.818244E-01
10:40:00,9.115329E+02,4.956231E+03,4.704803E-02,4.335972E-01,2.388417E+03,5.044885E+03,1.232737E-01,4.414072E-01,1.493043E+03,4.520798E+03,7.706052E-02,3.955507E-01,2.258072E+03,4.997721E+03,1.165462E-01,4.372804E-01,1.489684E+03,3.234799E+03,7.688715E-02,2.830348E-01
10:50:00,9.115324E+02,4.957621E+03,4.704800E-02,4.337209E-01,2.388413E+03,5.069245E+03,1.232735E-01,4.435446E-01,1.493040E+03,4.407866E+03,7.706039E-02,3.856739E-01,2.258068E+03,5.018797E+03,1.165460E-01,4.391304E-01,1.489681E+03,3.248574E+03,7.688702E-02,2.842440E-01
11:00:00,9.115319E+02,4.960020E+03,4.704797E-02,4.339328E-01,2.388409E+03,5.093443E+03,1.232733E-01,4.456679E-01,1.493038E+03,4.290133E+03,7.706027E-02,3.753770E-01,2.258064E+03,5.039831E+03,1.165458E-01,4.409768E-01,1.489679E+03,3.262266E+03,7.688690E-02,2.854461E-01
11:10:00,9.115314E+02,4.963370E+03,4.704795E-02,4.342280E-01,2.388406E+03,5.116989E+03,1.232732E-01,4.477341E-01,1.493036E+03,4.169220E+03,7.706015E-02,3.648017E-01,2.258061E+03,5.060387E+03,1.165456E-01,4.427813E-01,1.489677E+03,3.275595E+03,7.688678E-02,2.866163E-01
11:20:00,9.115310E+02,4.967457E+03,4.704793E-02,4.345877E-01,2.388403E+03,5.138017E+03,1.232730E-01,4.495800E-01,1.493034E+03,4.048506E+03,7.706004E-02,3.542438E-01,2.258058E+03,5.078900E+03,1.165455E-01,4.444072E-01,1.489675E+03,3.287527E+03,7.688667E-02,2.876643E-01
11:30:00,9.115306E+02,4.972515E+03,4.704791E-02,4.350304E-01,2.388399E+03,5.158199E+03,1.232728E-01,4.513468E-01,1.493032E+03,3.942130E+03,7.705994E-02,3.449367E-01,2.258054E+03,5.096867E+03,1.165453E-01,4.459801E-01,1.489672E+03,3.299027E+03,7.688657E-02,2.886712E-01
11:40:00,9.115302E+02,4.978408E+03,4.704788E-02,4.355460E-01,2.388396E+03,5.177460E+03,1.232727E-01,4.530322E-01,1.493030E+03,3.854421E+03,7.705983E-02,3.372625E-01,2.258051E+03,5.114138E+03,1.165452E-01,4.474914E-01,1.489671E+03,3.309988E+03,7.688646E-02,2.896303E-01
11:50:00,9.115298E+02,4.985241E+03,4.704787E-02,4.361439E-01,2.388394E+03,5.195967E+03,1.232725E-01,4.546515E-01,1.493028E+03,3.786797E+03,7.705974E-02,3.313459E-01,2.258049E+03,5.130886E+03,1.165450E-01,4.489568E-01,1.489669E+03,3.320470E+03,7.688637E-02,2.905475E-01
12:00:00,9.115295E+02,4.993050E+03,4.704785E-02,4.368271E-01,2.388391E+03,5.213807E+03,1.232724E-01,4.562124E-01,1.493026E+03,3.739938E+03,7.705964E-02,3.272465E-01,2.258046E+03,5.147191E+03,1.165449E-01,4.503834E-01,1.489667E+03,3.330487E+03,7.688627E-02,2.914239E-01
12:10:00,9.115291E+02,5.001861E+03,4.704783E-02,4.375979E-01,2.388388E+03,5.231481E+03,1.232722E-01,4.577588E-01,1.493024E+03,3.714171E+03,7.705955E-02,3.249926E-01,2.258043E+03,5.163492E+03,1.165447E-01,4.518096E-01,1.489665E+03,3.340297E+03,7.688618E-02,2.922822E-01
12:20:00,9.115288E+02,5.011685E+03,4.704781E-02,4.384574E-01,2.388385E+03,5.249362E+03,1.232721E-01,4.593233E-01,1.493022E+03,3.709026E+03,7.705946E-02,3.245432E-01,2.258041E+03,5.180102E+03,1.165446E-01,4.532630E-01,1.489663E+03,3.350087E+03,7.688609E-02,2.931388E-01
12:30:00,9.115284E+02,5.022509E+03,4.704779E-02,4.394043E-01,2.388383E+03,5.267916E+03,1.232720E-01,4.609468E-01,1.493021E+03,3.710565E+03,7.705937E-02,3.246788E-01,2.258038E+03,5.197394E+03,1.165445E-01,4.547760E-01,1.489662E+03,3.360103E+03,7.688601E-02,2.940152E-01
12:40:00,9.115281E+02,5.034265E+03,4.704777E-02,4.404328E-01,2.388380E+03,5.287693E+03,1.232718E-01,4.626772E-01,1.493019E+03,3.715225E+03,7.705929E-02,3.250871E-01,2.258036E+03,5.215802E+03,1.165444E-01,4.563867E-01,1.489660E+03,3.370669E+03,7.688593E-02,2.949397E-01
12:50:00,9.115277E+02,5.046871E+03,4.704776E-02,4.415357E-01,2.388378E+03,5.309093E+03,1.232717E-01,4.645497E-01,1.493017E+03,3.722403E+03,7.705921E-02,3.257156E-01,2.258034E+03,5.235633E+03,1.165442E-01,4.581219E-01,1.489658E+03,3.382043E+03,7.688584E-02,2.959350E-01
13:00:00,9.115274E+02,5.060247E+03,4.704774E-02,4.427060E-01,2.388376E+03,5.332302E+03,1.232716E-01,4.665805E-01,1.493016E+03,3.731705E+03,7.705913E-02,3.265298E-01,2.258031E+03,5.257024E+03,1.165441E-01,4.599936E-01,1.489657E+03,3.394362E+03,7.688577E-02,2.970129E-01
13:10:00,9.115271E+02,5.074327E+03,4.704772E-02,4.439378E-01,2.388373E+03,5.357213E+03,1.232715E-01,4.687603E-01,1.493014E+03,3.742712E+03,7.705905E-02,3.274930E-01,2.258029E+03,5.279872E+03,1.165440E-01,4.619928E-01,1.489655E+03,3.407595E+03,7.688569E-02,2.981707E-01
13:20:00,9.115267E+02,5.089042E+03,4.704771E-02,4.452252E-01,2.388371E+03,5.383538E+03,1.232714E-01,4.710637E-01,1.493013E+03,3.755014E+03,7.705897E-02,3.285695E-01,2.258027E+03,5.303922E+03,1.165439E-01,4.640973E-01,1.489654E+03,3.421599E+03,7.688561E-02,2.993962E-01
13:30:00,9.115264E+02,5.104318E+03,4.704769E-02,4.465616E-01,2.388369E+03,5.410799E+03,1.232713E-01,4.734491E-01,1.493011E+03,3.768152E+03,7.705890E-02,3.297192E-01,2.258025E+03,5.328786E+03,1.165438E-01,4.662729E-01,1.489653E+03,3.436131E+03,7.688554E-02,3.006678E-01
13:40:00,9.115261E+02,5.120063E+03,4.704767E-02,4.479391E-01,2.388367E+03,5.438341E+03,1.232711E-01,4.758590E-01,1.493010E+03,3.781616E+03,7.705882E-02,3.308974E-01,2.258023E+03,5.353920E+03,1.165437E-01,4.684722E-01,1.489651E+03,3.459905E+03,7.688547E-02,3.027480E-01
13:50:00,9.115258E+02,5.136253E+03,4.704766E-02,4.493555E-01,2.388365E+03,5.465661E+03,1.232710E-01,4.782495E-01,1.493009E+03,3.794992E+03,7.705875E-02,3.320678E-01,2.258021E+03,5.378922E+03,1.165436E-01,4.706598E-01,1.489650E+03,3.501593E+03,7.688540E-02,3.063959E-01
14:00:00,9.115254E+02,5.152872E+03,4.704764E-02,4.508095E-01,2.388363E+03,5.492428E+03,1.232709E-01,4.805916E-01,1.493007E+03,3.807973E+03,7.705868E-02,3.332036E-01,2.258019E+03,5.403525E+03,1.165435E-01,4.728126E-01,1.489648E+03,3.563836E+03,7.688533E-02,3.118427E-01
14:10:00,9.115251E+02,5.169903E+03,4.704762E-02,4.522995E-01,2.388361E+03,5.518185E+03,1.232708E-01,4.828453E-01,1.493006E+03,3.820194E+03,7.705861E-02,3.342729E-01,2.258017E+03,5.427342E+03,1.165434E-01,4.748964E-01,1.489647E+03,3.647795E+03,7.688526E-02,3.191900E-01
14:20:00,9.115248E+02,5.187324E+03,4.704760E-02,4.538236E-01,2.388359E+03,5.542768E+03,1.232707E-01,4.849962E-01,1.493005E+03,3.831485E+03,7.705855E-02,3.352609E-01,2.258015E+03,5.450242E+03,1.165433E-01,4.769002E-01,1.489646E+03,3.754323E+03,7.688520E-02,3.285123E-01
14:30:00,9.115244E+02,5.205105E+03,4.704759E-02,4.553791E-01,2.388357E+03,5.566048E+03,1.232706E-01,4.870331E-01,1.493003E+03,3.841715E+03,7.705848E-02,3.361560E-01,2.258013E+03,5.472122E+03,1.165432E-01,4.788146E-01,1.489645E+03,3.883855E+03,7.688513E-02,3.398474E-01
14:40:00,9.115241E+02,5.223205E+03,4.704757E-02,4.569627E-01,2.388355E+03,5.586432E+03,1.232705E-01,4.888167E-01,1.493002E+03,3.849955E+03,7.705842E-02,3.368769E-01,2.258011E+03,5.491689E+03,1.165431E-01,4.805266E-01,1.489643E+03,4.029112E+03,7.688507E-02,3.525585E-01
14:50:00,9.115238E+02,5.241490E+03,4.704755E-02,4.585623E-01,2.388353E+03,5.604720E+03,1.232704E-01,4.904167E-01,1.493001E+03,3.856649E+03,7.705835E-02,3.374626E-01,2.258010E+03,5.509593E+03,1.165430E-01,4.820931E-01,1.489642E+03,4.179874E+03,7.688501E-02,3.657511E-01
15:00:00,9.115234E+02,5.259818E+03,4.704754E-02,4.601658E-01,2.388351E+03,5.620967E+03,1.232703E-01,4.918382E-01,1.493000E+03,3.861831E+03,7.705829E-02,3.379159E-01,2.258008E+03,5.525827E+03,1.165429E-01,4.835134E-01,1.489641E+03,4.332601E+03,7.688494E-02,3.791152E-01
15:10:00,9.115231E+02,5.278037E+03,4.704752E-02,4.617597E-01,2.388349E+03,5.634915E+03,1.232702E-01,4.930585E-01,1.492998E+03,3.865377E+03,7.705823E-02,3.382261E-01,2.258006E+03,5.540148E+03,1.165428E-01,4.847664E-01,1.489640E+03,4.484828E+03,7.688489E-02,3.924352E-01
15:20:00,9.115228E+02,5.295996E+03,4.704750E-02,4.633309E-01,2.388348E+03,5.646441E+03,1.232702E-01,4.940669E-01,1.492997E+03,3.867240E+03,7.705817E-02,3.383890E-01,2.258005E+03,5.552426E+03,1.165428E-01,4.858406E-01,1.489639E+03,4.634497E+03,7.688483E-02,4.055312E-01
15:30:00,9.115224E+02,5.313556E+03,4.704748E-02,4.648671E-01,2.388346E+03,5.655476E+03,1.232701E-01,4.948573E-01,1.492996E+03,3.867380E+03,7.705812E-02,3.384012E-01,2.258003E+03,5.562567E+03,1.165427E-01,4.867279E-01,1.489638E+03,4.779851E+03,7.688477E-02,4.182494E-01
15:40:00,9.115221E+02,5.330588E+03,4.704747E-02,4.663572E-01,2.388344E+03,5.663477E+03,1.232700E-01,4.955572E-01,1.492995E+03,3.866595E+03,7.705806E-02,3.383325E-01,2.258001E+03,5.571702E+03,1.165426E-01,4.875271E-01,1.489637E+03,4.916319E+03,7.688471E-02,4.301899E-01
15:50:00,9.115218E+02,5.346973E+03,4.704745E-02,4.677907E-01,2.388343E+03,5.669459E+03,1.232699E-01,4.960806E-01,1.492994E+03,3.864312E+03,7.705800E-02,3.381326E-01,2.258000E+03,5.578970E+03,1.165425E-01,4.881629E-01,1.489636E+03,5.038449E+03,7.688466E-02,4.408757E-01
16:00:00,9.115214E+02,5.362570E+03,4.704743E-02,4.691552E-01,2.388341E+03,5.673163E+03,1.232698E-01,4.964045E-01,1.492993E+03,3.860397E+03,7.705795E-02,3.377899E-01,2.257998E+03,5.584161E+03,1.165424E-01,4.886170E-01,1.489634E+03,5.144373E+03,7.688461E-02,4.501433E-01
16:10:00,9.115211E+02,5.377243E+03,4.704741E-02,4.704388E-01,2.388339E+03,5.675012E+03,1.232697E-01,4.965663E-01,1.492992E+03,3.855097E+03,7.705790E-02,3.373261E-01,2.257997E+03,5.587645E+03,1.165423E-01,4.889218E-01,1.489633E+03,5.233350E+03,7.688455E-02,4.579279E-01
16:20:00,9.115207E+02,5.390868E+03,4.704740E-02,4.716308E-01,2.388338E+03,5.674981E+03,1.232697E-01,4.965635E-01,1.492991E+03,3.848386E+03,7.705784E-02,3.367389E-01,2.257995E+03,5.589418E+03,1.165423E-01,4.890768E-01,1.489632E+03,5.304723E+03,7.688450E-02,4.641721E-01
16:30:00,9.115204E+02,5.403336E+03,4.704738E-02,4.727216E-01,2.388336E+03,5.672969E+03,1.232696E-01,4.963873E-01,1.492990E+03,3.840238E+03,7.705779E-02,3.360259E-01,2.257994E+03,5.589493E+03,1.165422E-01,4.890833E-01,1.489631E+03,5.357923E+03,7.688445E-02,4.688261E-01
16:40:00,9.115201E+02,5.414552E+03,4.704736E-02,4.737028E-01,2.388335E+03,5.668822E+03,1.232695E-01,4.960244E-01,1.492989E+03,3.830625E+03,7.705774E-02,3.351847E-01,2.257992E+03,5.587924E+03,1.165421E-01,4.889460E-01,1.489631E+03,5.393806E+03,7.688440E-02,4.719650E-01
16:50:00,9.115197E+02,5.424445E+03,4.704734E-02,4.745682E-01,2.388333E+03,5.662348E+03,1.232694E-01,4.954578E-01,1.492988E+03,3.819523E+03,7.705769E-02,3.342132E-01,2.257991E+03,5.587061E+03,1.165421E-01,4.888704E-01,1.489630E+03,5.417065E+03,7.688435E-02,4.739993E-01
17:00:00,9.115194E+02,5.432990E+03,4.704733E-02,4.753158E-01,2.388332E+03,5.653344E+03,1.232694E-01,4.946698E-01,1.492987E+03,3.806920E+03,7.705764E-02,3.331104E-01,2.257990E+03,5.591770E+03,1.165420E-01,4.892823E-01,1.489629E+03,5.428204E+03,7.688431E-02,4.749733E-01
17:10:00,9.115191E+02,5.440177E+03,4.704731E-02,4.759445E-01,2.388331E+03,5.639352E+03,1.232693E-01,4.934454E-01,1.492986E+03,3.791564E+03,7.705760E-02,3.317666E-01,2.257988E+03,5.601049E+03,1.165419E-01,4.900944E-01,1.489628E+03,5.423226E+03,7.688426E-02,4.745370E-01
17:20:00,9.115187E+02,5.446058E+03,4.704729E-02,4.764590E-01,2.388329E+03,5.621708E+03,1.232692E-01,4.919015E-01,1.492985E+03,3.774415E+03,7.705755E-02,3.302660E-01,2.257987E+03,5.616718E+03,1.165418E-01,4.914655E-01,1.489627E+03,5.402943E+03,7.688421E-02,4.727618E-01
17:30:00,9.115184E+02,5.450953E+03,4.704727E-02,4.768873E-01,2.388328E+03,5.600556E+03,1.232691E-01,4.900505E-01,1.492984E+03,3.755689E+03,7.705750E-02,3.286274E-01,2.257986E+03,5.638878E+03,1.165418E-01,4.934048E-01,1.489626E+03,5.367551E+03,7.688417E-02,4.696643E-01
17:40:00,9.115180E+02,5.455222E+03,4.704726E-02,4.772607E-01,2.388327E+03,5.575766E+03,1.232691E-01,4.878812E-01,1.492984E+03,3.735453E+03,7.705746E-02,3.268568E-01,2.257984E+03,5.666708E+03,1.165417E-01,4.958402E-01,1.489625E+03,5.317450E+03,7.688413E-02,4.652800E-01
17:50:00,9.115177E+02,5.459068E+03,4.704724E-02,4.775971E-01,2.388325E+03,5.547255E+03,1.232690E-01,4.853864E-01,1.492983E+03,3.713779E+03,7.705742E-02,3.249602E-01,2.257983E+03,5.696545E+03,1.165416E-01,4.984511E-01,1.489624E+03,5.252681E+03,7.688408E-02,4.596121E-01
18:00:00,9.115174E+02,5.462492E+03,4.704722E-02,4.778967E-01,2.388324E+03,5.515016E+03,1.232689E-01,4.825653E-01,1.492982E+03,3.690742E+03,7.705737E-02,3.229444E-01,2.257982E+03,5.720047E+03,1.165416E-01,5.005077E-01,1.489624E+03,5.173082E+03,7.688404E-02,4.526468E-01
18:10:00,9.115170E+02,5.465317E+03,4.704720E-02,4.781438E-01,2.573708E+03,5.480899E+03,1.328372E-01,4.795800E-01,1.616571E+03,3.667390E+03,8.343621E-02,3.209010E-01,2.443366E+03,5.733466E+03,1.261099E-01,5.016818E-01,1.613213E+03,5.081709E+03,8.326288E-02,4.446512E-01
18:20:00,9.115167E+02,5.467159E+03,4.704719E-02,4.783050E-01,2.759138E+03,5.443306E+03,1.424076E-01,4.762905E-01,1.740192E+03,3.642749E+03,8.981647E-02,3.187449E-01,2.628799E+03,5.732257E+03,1.356804E-01,5.015758E-01,1.736833E+03,4.976822E+03,8.964314E-02,4.354731E-01
18:30:00,9.115164E+02,5.467226E+03,4.704717E-02,4.783107E-01,2.944580E+03,5.401070E+03,1.519784E-01,4.725948E-01,1.863820E+03,3.616121E+03,9.619700E-02,3.164149E-01,2.814241E+03,5.709782E+03,1.452512E-01,4.996088E-01,1.860462E+03,4.851090E+03,9.602367E-02,4.244713E-01
18:40:00,9.115164E+02,5.464564E+03,4.704717E-02,4.780778E-01,3.130055E+03,5.354875E+03,1.615507E-01,4.685526E-01,1.987469E+03,3.587829E+03,1.025785E-01,3.139393E-01,2.999714E+03,5.667383E+03,1.548235E-01,4.958983E-01,1.984111E+03,4.709639E+03,1.024052E-01,4.120938E-01
18:50:00,9.115168E+02,5.458425E+03,4.704719E-02,4.775407E-01,3.315550E+03,5.304573E+03,1.711239E-01,4.641511E-01,2.111132E+03,3.557629E+03,1.089605E-01,3.112968E-01,3.185208E+03,5.601169E+03,1.643967E-01,4.901038E-01,2.107774E+03,4.546483E+03,1.087872E-01,3.978171E-01
19:00:00,9.115177E+02,5.448284E+03,4.704724E-02,4.766535E-01,3.501059E+03,5.250607E+03,1.806977E-01,4.594289E-01,2.234803E+03,3.525553E+03,1.153429E-01,3.084901E-01,3.370715E+03,5.514765E+03,1.739704E-01,4.825426E-01,2.231445E+03,4.365844E+03,1.151696E-01,3.820107E-01
19:10:00,9.115193E+02,5.433967E+03,4.704732E-02,4.754009E-01,3.501191E+03,5.193755E+03,1.807035E-01,4.544543E-01,2.234889E+03,3.491837E+03,1.153466E-01,3.055399E-01,3.370846E+03,5.417942E+03,1.739762E-01,4.740698E-01,2.231531E+03,4.182417E+03,1.151733E-01,3.659602E-01
19:20:00,9.115216E+02,5.415820E+03,4.704744E-02,4.738132E-01,3.501285E+03,5.138173E+03,1.807075E-01,4.495907E-01,2.234949E+03,3.458629E+03,1.153492E-01,3.026341E-01,3.370934E+03,5.321402E+03,1.739800E-01,4.656219E-01,2.231590E+03,4.011442E+03,1.151758E-01,3.509996E-01
19:30:00,9.115245E+02,5.394690E+03,4.704759E-02,4.719646E-01,3.501372E+03,5.086216E+03,1.807114E-01,4.450445E-01,2.235004E+03,3.427081E+03,1.153515E-01,2.998736E-01,3.371019E+03,5.233681E+03,1.739837E-01,4.579460E-01,2.231645E+03,3.865301E+03,1.151782E-01,3.382123E-01
19:40:00,9.115279E+02,5.371643E+03,4.704776E-02,4.699482E-01,3.501430E+03,5.038085E+03,1.807139E-01,4.408331E-01,2.235039E+03,3.397198E+03,1.153531E-01,2.972590E-01,3.371076E+03,5.155153E+03,1.739862E-01,4.510749E-01,2.231681E+03,3.741982E+03,1.151797E-01,3.274225E-01
19:50:00,9.115315E+02,5.347657E+03,4.704795E-02,4.678497E-01,3.501470E+03,4.994723E+03,1.807157E-01,4.370391E-01,2.235064E+03,3.369514E+03,1.153542E-01,2.948366E-01,3.371116E+03,5.091774E+03,1.739880E-01,4.455295E-01,2.231705E+03,3.650554E+03,1.151808E-01,3.194232E-01
20:00:00,9.115351E+02,5.323625E+03,4.704814E-02,4.657472E-01,3.501500E+03,4.956367E+03,1.807170E-01,4.336832E-01,2.235082E+03,3.344227E+03,1.153550E-01,2.926241E-01,3.371145E+03,5.044006E+03,1.739893E-01,4.413503E-01,2.231724E+03,3.589805E+03,1.151817E-01,3.141087E-01
20:10:00,9.115387E+02,5.300224E+03,4.704832E-02,4.636999E-01,3.501523E+03,4.923731E+03,1.807181E-01,4.308279E-01,2.235096E+03,3.321859E+03,1.153557E-01,2.906671E-01,3.371167E+03,5.007747E+03,1.739904E-01,4.381783E-01,2.231738E+03,3.548825E+03,1.151823E-01,3.105240E-01
20:20:00,9.115420E+02,5.277734E+03,4.704849E-02,4.617323E-01,3.501540E+03,4.893351E+03,1.807189E-01,4.281698E-01,2.235107E+03,3.300552E+03,1.153562E-01,2.888028E-01,3.371185E+03,4.975445E+03,1.739912E-01,4.353525E-01,2.231749E+03,3.515511E+03,1.151829E-01,3.076100E-01
20:30:00,9.115450E+02,5.256060E+03,4.704865E-02,4.598362E-01,3.501555E+03,4.864297E+03,1.807196E-01,4.256279E-01,2.235116E+03,3.279886E+03,1.153566E-01,2.869946E-01,3.371199E+03,4.945429E+03,1.739919E-01,4.327265E-01,2.231758E+03,3.486772E+03,1.151833E-01,3.050960E-01
20:40:00,9.115477E+02,5.235001E+03,4.704879E-02,4.579938E-01,3.501567E+03,4.836244E+03,1.807202E-01,4.231734E-01,2.235124E+03,3.259712E+03,1.153570E-01,2.852295E-01,3.371211E+03,4.917058E+03,1.739925E-01,4.302443E-01,2.231765E+03,3.461229E+03,1.151837E-01,3.028615E-01
20:50:00,9.115502E+02,5.214385E+03,4.704892E-02,4.561902E-01,3.501577E+03,4.808946E+03,1.807207E-01,4.207849E-01,2.235130E+03,3.239917E+03,1.153573E-01,2.834975E-01,3.371221E+03,4.889872E+03,1.739930E-01,4.278658E-01,2.231772E+03,3.437926E+03,1.151840E-01,3.008227E-01
21:00:00,9.115525E+02,5.194086E+03,4.704903E-02,4.544143E-01,3.501585E+03,4.782232E+03,1.807211E-01,4.184475E-01,2.235136E+03,3.220423E+03,1.153576E-01,2.817918E-01,3.371229E+03,4.863555E+03,1.739934E-01,4.255632E-01,2.231777E+03,3.416188E+03,1.151843E-01,2.989209E-01
21:10:00,9.115545E+02,5.174024E+03,4.704914E-02,4.526591E-01,3.501592E+03,4.755767E+03,1.807215E-01,4.161319E-01,2.235141E+03,3.201046E+03,1.153579E-01,2.800963E-01,3.371237E+03,4.837683E+03,1.739938E-01,4.232995E-01,2.231782E+03,3.395405E+03,1.151845E-01,2.971025E-01
21:20:00,9.115563E+02,5.154140E+03,4.704923E-02,4.509196E-01,3.501599E+03,4.729456E+03,1.807218E-01,4.138298E-01,2.235145E+03,3.181745E+03,1.153581E-01,2.784075E-01,3.371243E+03,4.812090E+03,1.739941E-01,4.210602E-01,2.231787E+03,3.375229E+03,1.151847E-01,2.953372E-01
21:30:00,9.115579E+02,5.134397E+03,4.704931E-02,4.491924E-01,3.501605E+03,4.703245E+03,1.807221E-01,4.115364E-01,2.235149E+03,3.162500E+03,1.153583E-01,2.767236E-01,3.371249E+03,4.786666E+03,1.739944E-01,4.188356E-01,2.231791E+03,3.355416E+03,1.151850E-01,2.936036E-01
21:40:00,9.115594E+02,5.114773E+03,4.704939E-02,4.474755E-01,3.501611E+03,4.677100E+03,1.807224E-01,4.092487E-01,2.235153E+03,3.143298E+03,1.153585E-01,2.750434E-01,3.371255E+03,4.761335E+03,1.739947E-01,4.166193E-01,2.231794E+03,3.335799E+03,1.151851E-01,2.918872E-01
21:50:00,9.115608E+02,5.095253E+03,4.704946E-02,4.457678E-01,3.501616E+03,4.651001E+03,1.807227E-01,4.069651E-01,2.235156E+03,3.124135E+03,1.153586E-01,2.733667E-01,3.371260E+03,4.736050E+03,1.739949E-01,4.144069E-01,2.231798E+03,3.316265E+03,1.151853E-01,2.901780E-01
22:00:00,9.115620E+02,5.075831E+03,4.704953E-02,4.440687E-01,3.501620E+03,4.624938E+03,1.807229E-01,4.046846E-01,2.235159E+03,3.105009E+03,1.153588E-01,2.716931E-01,3.371264E+03,4.710782E+03,1.739952E-01,4.121960E-01,2.231801E+03,3.296737E+03,1.151855E-01,2.884693E-01
22:10:00,9.115632E+02,4.221760E+03,4.704959E-02,3.693487E-01,3.501625E+03,3.909896E+03,1.807232E-01,3.409863E-01,2.235162E+03,2.648893E+03,1.153590E-01,2.306100E-01,3.371269E+03,3.990399E+03,1.739954E-01,3.478924E-01,2.231804E+03,2.829332E+03,1.151856E-01,2.460581E-01
22:20:00,9.115643E+02,3.464588E+03,4.704964E-02,3.015373E-01,3.501629E+03,3.280139E+03,1.807234E-01,2.834020E-01,2.235165E+03,2.248733E+03,1.153591E-01,1.935795E-01,3.371273E+03,3.355608E+03,1.739956E-01,2.896938E-01,2.231807E+03,2.421176E+03,1.151858E-01,2.079507E-01
22:30:00,9.115653E+02,2.784164E+03,4.704970E-02,2.392928E-01,3.501633E+03,2.730007E+03,1.807236E-01,2.315107E-01,2.235168E+03,1.897143E+03,1.153593E-01,1.599973E-01,3.371277E+03,2.802682E+03,1.739958E-01,2.373671E-01,2.231810E+03,2.061224E+03,1.151859E-01,1.732385E-01
22:40:00,9.115663E+02,2.207222E+03,4.704975E-02,1.842795E-01,3.501637E+03,2.242440E+03,1.807238E-01,1.840697E-01,2.235171E+03,1.581499E+03,1.153594E-01,1.289735E-01,3.371281E+03,2.309721E+03,1.739960E-01,1.893013E-01,2.231812E+03,1.736759E+03,1.151861E-01,1.410499E-01
22:50:00,9.115672E+02,1.645212E+03,4.704979E-02,1.303671E-01,3.501641E+03,1.759685E+03,1.807240E-01,1.370430E-01,2.235173E+03,1.274153E+03,1.153595E-01,9.859005E-02,3.371285E+03,1.824596E+03,1.739962E-01,1.418611E-01,2.231815E+03,1.422468E+03,1.151862E-01,1.096358E-01
23:00:00,9.115681E+02,1.094069E+03,4.704984E-02,7.727480E-02,3.501645E+03,1.293975E+03,1.807242E-01,9.129236E-02,2.235176E+03,9.769337E+02,1.153597E-01,6.897517E-02,3.371288E+03,1.356013E+03,1.739964E-01,9.565953E-02,2.231817E+03,1.118297E+03,1.151863E-01,7.899152E-02
23:10:00,9.115689E+02,1.392538E+03,4.704988E-02,9.831362E-02,3.501648E+03,1.525642E+03,1.807244E-01,1.076269E-01,2.235178E+03,1.122620E+03,1.153598E-01,7.924239E-02,3.371292E+03,1.591011E+03,1.739966E-01,1.122203E-01,2.231820E+03,1.268183E+03,1.151865E-01,8.954179E-02
23:20:00,9.115698E+02,1.603915E+03,4.704993E-02,1.131905E-01,3.501652E+03,1.679221E+03,1.807245E-01,1.184295E-01,2.235180E+03,1.217414E+03,1.153599E-01,8.586900E-02,3.371295E+03,1.747626E+03,1.739968E-01,1.232570E-01,2.231822E+03,1.363989E+03,1.151866E-01,9.620860E-02
23:30:00,9.115706E+02,1.747168E+03,4.704997E-02,1.231635E-01,3.501655E+03,1.759353E+03,1.807247E-01,1.240494E-01,2.235183E+03,1.268017E+03,1.153600E-01,8.941072E-02,3.371299E+03,1.828539E+03,1.739969E-01,1.289284E-01,2.231824E+03,1.415968E+03,1.151867E-01,9.984428E-02
23:40:00,9.115714E+02,1.794608E+03,4.705001E-02,1.265006E-01,3.501659E+03,1.782333E+03,1.807249E-01,1.256748E-01,2.235185E+03,1.286482E+03,1.153601E-01,9.071689E-02,3.371302E+03,1.854868E+03,1.739971E-01,1.307903E-01,2.231827E+03,1.436238E+03,1.151868E-01,1.012784E-01
23:50:00,9.115722E+02,1.833999E+03,4.705005E-02,1.292767E-01,3.501662E+03,1.805312E+03,1.807251E-01,1.272991E-01,2.235187E+03,1.300014E+03,1.153602E-01,9.167413E-02,3.371305E+03,1.878123E+03,1.739973E-01,1.324343E-01,2.231829E+03,1.449650E+03,1.151869E-01,1.022273E-01
24:00:00,9.115729E+02,1.868794E+03,4.705009E-02,1.317292E-01,3.501665E+03,1.815600E+03,1.807252E-01,1.280281E-01,2.235189E+03,1.306440E+03,1.153604E-01,9.212979E-02,3.371308E+03,1.889131E+03,1.739974E-01,1.332142E-01,2.231831E+03,1.455901E+03,1.151870E-01,1.026709E-01
Peak,9.115729E+02,5.676858E+03,4.705009E-02,4.825349E-01,3.501704E+03,5.675012E+03,1.807272E-01,4.965663E-01,2.235215E+03,4.987160E+03,1.153617E-01,4.363516E-01,3.371342E+03,5.733466E+03,1.739992E-01,5.016818E-01,2.231855E+03,5.428204E+03,1.151883E-01,4.749733E-01

Peak Vol Flow (m3/s),,,3.911912E-02,4.011967E-01,,,1.502631E-01,4.128629E-01,,,9.591583E-02,3.627983E-01,,,1.446691E-01,4.171162E-01,,,9.577164E-02,3.949097E-01
